!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.4.0.001;               !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    0.00000001,              !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    2;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\FRA_PARIS_IWEC.epw
Site:Location,
    Sans titre (01-01:31-12)  (01-01:31-12),  !- Name
    48.72,                   !- Latitude {deg}
    2.38,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    90;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Juin,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.4,                    !- Maximum Dry-Bulb Temperature {C}
    13.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100248.5,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Juil,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.8,                    !- Maximum Dry-Bulb Temperature {C}
    13.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100248.5,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Aou,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.9,                    !- Maximum Dry-Bulb Temperature {C}
    14.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100248.5,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.8,                    !- Maximum Dry-Bulb Temperature {C}
    12.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100248.5,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Sans titre (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.4,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100248.5,                !- Barometric Pressure {Pa}
    2.8,                     !- Wind Speed {m/s}
    60,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Sans titre (01-01:31-12),!- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 Jan,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    25 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Boxing Day,              !- Name
    26 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Monday,           !- Name
    2nd Monday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Sunday,           !- Name
    1st Sunday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    3.98,                    !- January Ground Temperature {C}
    5.32,                    !- February Ground Temperature {C}
    7.94,                    !- March Ground Temperature {C}
    10.41,                   !- April Ground Temperature {C}
    15.09,                   !- May Ground Temperature {C}
    17.56,                   !- June Ground Temperature {C}
    18.24,                   !- July Ground Temperature {C}
    16.99,                   !- August Ground Temperature {C}
    14.10,                   !- September Ground Temperature {C}
    10.50,                   !- October Ground Temperature {C}
    6.96,                    !- November Ground Temperature {C}
    4.62;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

! Profile: On
Schedule:Day:Interval,
    12 ,                     !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

! Profile: Domestic, family weekend: 7:00 - 23:00
Schedule:Day:Interval,
    29 ,                     !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    7:00,                    !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

! Modified profile: Domestic, family weekend: 7:00 - 23:00
Schedule:Day:Interval,
    29_-50_17_22 ,           !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    7:00,                    !- Time 1 {hh:mm}
    17,                      !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    22,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17;                      !- Value Until Time 3

! Modified profile: On
Schedule:Day:Interval,
    12_-50_17_22 ,           !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

! Modified profile: Off
Schedule:Day:Interval,
    11_-50_17_22 ,           !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    -50;                     !- Value Until Time 1

! Modified profile: Domestic, family weekend: 7:00 - 23:00
Schedule:Day:Interval,
    29_0_1_1 ,               !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    7:00,                    !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

! Modified profile: On
Schedule:Day:Interval,
    12_0_1_1 ,               !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

! Modified profile: Off
Schedule:Day:Interval,
    11_0_1_1 ,               !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:LIST ===========

! Profile: Domestic, family weekday: 7:00 - 9:00 & 16:00 - 23:00
Schedule:Day:List,
    28 ,                     !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    30,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    0,                       !- N10
    0,                       !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    1,                       !- N16
    1,                       !- N17
    1,                       !- N18
    1,                       !- N19
    0,                       !- N20
    0,                       !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0,                       !- N25
    0,                       !- N26
    0,                       !- N27
    0,                       !- N28
    0,                       !- N29
    0,                       !- N30
    0,                       !- N31
    0,                       !- N32
    0,                       !- N33
    1,                       !- N34
    1,                       !- N35
    1,                       !- N36
    1,                       !- N37
    1,                       !- N38
    1,                       !- N39
    1,                       !- N40
    1,                       !- N41
    1,                       !- N42
    1,                       !- N43
    1,                       !- N44
    1,                       !- N45
    1,                       !- N46
    1,                       !- N47
    0,                       !- N48
    0;                       !- N49

! Modified profile: Domestic, family weekday: 7:00 - 9:00 & 16:00 - 23:00
Schedule:Day:List,
    28_-50_17_22 ,           !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    30,                      !- Minutes per Item
    -50,                     !- Value 1
    -50,                     !- N3
    -50,                     !- N4
    -50,                     !- N5
    -50,                     !- N6
    -50,                     !- N7
    -50,                     !- N8
    -50,                     !- N9
    -50,                     !- N10
    -50,                     !- N11
    -50,                     !- N12
    -50,                     !- N13
    -50,                     !- N14
    -50,                     !- N15
    22,                      !- N16
    22,                      !- N17
    22,                      !- N18
    22,                      !- N19
    -50,                     !- N20
    -50,                     !- N21
    -50,                     !- N22
    -50,                     !- N23
    -50,                     !- N24
    -50,                     !- N25
    -50,                     !- N26
    -50,                     !- N27
    -50,                     !- N28
    -50,                     !- N29
    -50,                     !- N30
    -50,                     !- N31
    -50,                     !- N32
    -50,                     !- N33
    22,                      !- N34
    22,                      !- N35
    22,                      !- N36
    22,                      !- N37
    22,                      !- N38
    22,                      !- N39
    22,                      !- N40
    22,                      !- N41
    22,                      !- N42
    22,                      !- N43
    22,                      !- N44
    22,                      !- N45
    22,                      !- N46
    22,                      !- N47
    -50,                     !- N48
    -50;                     !- N49

! Modified profile: Domestic, family weekday: 7:00 - 9:00 & 16:00 - 23:00
Schedule:Day:List,
    28_0_1_1 ,               !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    30,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    0,                       !- N10
    0,                       !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    1,                       !- N16
    1,                       !- N17
    1,                       !- N18
    1,                       !- N19
    0,                       !- N20
    0,                       !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0,                       !- N25
    0,                       !- N26
    0,                       !- N27
    0,                       !- N28
    0,                       !- N29
    0,                       !- N30
    0,                       !- N31
    0,                       !- N32
    0,                       !- N33
    1,                       !- N34
    1,                       !- N35
    1,                       !- N36
    1,                       !- N37
    1,                       !- N38
    1,                       !- N39
    1,                       !- N40
    1,                       !- N41
    1,                       !- N42
    1,                       !- N43
    1,                       !- N44
    1,                       !- N45
    1,                       !- N46
    1,                       !- N47
    0,                       !- N48
    0;                       !- N49


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

! Schedule: B4R_sc_residential_occ
Schedule:Week:Daily,
    B4R_sc_residential_occ_Jan,  !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B4R_sc_residential_occ_Feb,  !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B4R_sc_residential_occ_Mar,  !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B4R_sc_residential_occ_Apr,  !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B4R_sc_residential_occ_May,  !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B4R_sc_residential_occ_Jun,  !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B4R_sc_residential_occ_Jul,  !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B4R_sc_residential_occ_Aug,  !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B4R_sc_residential_occ_Sep,  !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B4R_sc_residential_occ_Oct,  !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B4R_sc_residential_occ_Nov,  !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B4R_sc_residential_occ_Dec,  !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

! Modified schedule: B4R_sc_residential_heating
Schedule:Week:Daily,
    Block1:ApptX1W Heating Setpoint Schedule_Jan,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Setpoint Schedule_Feb,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Setpoint Schedule_Mar,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Setpoint Schedule_Apr,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Setpoint Schedule_May,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Setpoint Schedule_Jun,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Setpoint Schedule_Jul,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Setpoint Schedule_Aug,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Setpoint Schedule_Sep,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Setpoint Schedule_Oct,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Setpoint Schedule_Nov,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Setpoint Schedule_Dec,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

! Modified schedule: B4R_sc_residential_heating
Schedule:Week:Daily,
    Block1:ApptX1W Heating Availability Sch_Jan,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Availability Sch_Feb,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Availability Sch_Mar,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Availability Sch_Apr,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Availability Sch_Oct,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Availability Sch_Nov,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1W Heating Availability Sch_Dec,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

! Modified schedule: B4R_sc_residential_heating
Schedule:Week:Daily,
    Block1:ApptX1E Heating Setpoint Schedule_Jan,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Setpoint Schedule_Feb,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Setpoint Schedule_Mar,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Setpoint Schedule_Apr,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Setpoint Schedule_May,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Setpoint Schedule_Jun,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Setpoint Schedule_Jul,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Setpoint Schedule_Aug,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Setpoint Schedule_Sep,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Setpoint Schedule_Oct,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Setpoint Schedule_Nov,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Setpoint Schedule_Dec,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

! Modified schedule: B4R_sc_residential_heating
Schedule:Week:Daily,
    Block1:ApptX1E Heating Availability Sch_Jan,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Availability Sch_Feb,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Availability Sch_Mar,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Availability Sch_Apr,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Availability Sch_Oct,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Availability Sch_Nov,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block1:ApptX1E Heating Availability Sch_Dec,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

! Modified schedule: B4R_sc_residential_heating
Schedule:Week:Daily,
    Block2:ApptX2W Heating Setpoint Schedule_Jan,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Setpoint Schedule_Feb,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Setpoint Schedule_Mar,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Setpoint Schedule_Apr,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Setpoint Schedule_May,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Setpoint Schedule_Jun,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Setpoint Schedule_Jul,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Setpoint Schedule_Aug,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Setpoint Schedule_Sep,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Setpoint Schedule_Oct,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Setpoint Schedule_Nov,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Setpoint Schedule_Dec,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

! Modified schedule: B4R_sc_residential_heating
Schedule:Week:Daily,
    Block2:ApptX2W Heating Availability Sch_Jan,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Availability Sch_Feb,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Availability Sch_Mar,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Availability Sch_Apr,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Availability Sch_Oct,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Availability Sch_Nov,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2W Heating Availability Sch_Dec,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

! Modified schedule: B4R_sc_residential_heating
Schedule:Week:Daily,
    Block2:ApptX2E Heating Setpoint Schedule_Jan,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Setpoint Schedule_Feb,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Setpoint Schedule_Mar,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Setpoint Schedule_Apr,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Setpoint Schedule_May,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Setpoint Schedule_Jun,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Setpoint Schedule_Jul,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Setpoint Schedule_Aug,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Setpoint Schedule_Sep,  !- Name
    11_-50_17_22,            !- Sunday Schedule:Day Name
    11_-50_17_22,            !- Monday Schedule:Day Name
    11_-50_17_22,            !- Tuesday Schedule:Day Name
    11_-50_17_22,            !- Wednesday Schedule:Day Name
    11_-50_17_22,            !- Thursday Schedule:Day Name
    11_-50_17_22,            !- Friday Schedule:Day Name
    11_-50_17_22,            !- Saturday Schedule:Day Name
    11_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_17_22,            !- CustomDay1 Schedule:Day Name
    11_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Setpoint Schedule_Oct,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Setpoint Schedule_Nov,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Setpoint Schedule_Dec,  !- Name
    29_-50_17_22,            !- Sunday Schedule:Day Name
    28_-50_17_22,            !- Monday Schedule:Day Name
    28_-50_17_22,            !- Tuesday Schedule:Day Name
    28_-50_17_22,            !- Wednesday Schedule:Day Name
    28_-50_17_22,            !- Thursday Schedule:Day Name
    28_-50_17_22,            !- Friday Schedule:Day Name
    29_-50_17_22,            !- Saturday Schedule:Day Name
    29_-50_17_22,            !- Holiday Schedule:Day Name
    12_-50_17_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_17_22,            !- WinterDesignDay Schedule:Day Name
    28_-50_17_22,            !- CustomDay1 Schedule:Day Name
    28_-50_17_22;            !- CustomDay2 Schedule:Day Name

! Modified schedule: B4R_sc_residential_heating
Schedule:Week:Daily,
    Block2:ApptX2E Heating Availability Sch_Jan,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Availability Sch_Feb,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Availability Sch_Mar,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Availability Sch_Apr,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Availability Sch_Oct,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Availability Sch_Nov,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Block2:ApptX2E Heating Availability Sch_Dec,  !- Name
    29_0_1_1,                !- Sunday Schedule:Day Name
    28_0_1_1,                !- Monday Schedule:Day Name
    28_0_1_1,                !- Tuesday Schedule:Day Name
    28_0_1_1,                !- Wednesday Schedule:Day Name
    28_0_1_1,                !- Thursday Schedule:Day Name
    28_0_1_1,                !- Friday Schedule:Day Name
    29_0_1_1,                !- Saturday Schedule:Day Name
    29_0_1_1,                !- Holiday Schedule:Day Name
    12_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    28_0_1_1,                !- CustomDay1 Schedule:Day Name
    28_0_1_1;                !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

! Schedule: B4R_sc_residential_occ
Schedule:Year,
    B4R_sc_residential_occ,  !- Name
    Any number,              !- Schedule Type Limits Name
    B4R_sc_residential_occ_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    B4R_sc_residential_occ_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    B4R_sc_residential_occ_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    B4R_sc_residential_occ_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    B4R_sc_residential_occ_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    B4R_sc_residential_occ_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    B4R_sc_residential_occ_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    B4R_sc_residential_occ_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    B4R_sc_residential_occ_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    B4R_sc_residential_occ_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    B4R_sc_residential_occ_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    B4R_sc_residential_occ_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: Block1:ApptX1W Heating Setpoint Schedule
Schedule:Year,
    Block1:ApptX1W Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:ApptX1W Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:ApptX1W Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:ApptX1W Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:ApptX1W Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:ApptX1W Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:ApptX1W Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:ApptX1W Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:ApptX1W Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:ApptX1W Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:ApptX1W Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:ApptX1W Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:ApptX1W Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Block1:ApptX1W Heating Availability Sch
Schedule:Year,
    Block1:ApptX1W Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:ApptX1W Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:ApptX1W Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:ApptX1W Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:ApptX1W Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:ApptX1W Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:ApptX1W Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:ApptX1W Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:ApptX1W Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:ApptX1W Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:ApptX1W Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:ApptX1W Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:ApptX1W Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Block1:ApptX1E Heating Setpoint Schedule
Schedule:Year,
    Block1:ApptX1E Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:ApptX1E Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:ApptX1E Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:ApptX1E Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:ApptX1E Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:ApptX1E Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:ApptX1E Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:ApptX1E Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:ApptX1E Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:ApptX1E Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:ApptX1E Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:ApptX1E Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:ApptX1E Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Block1:ApptX1E Heating Availability Sch
Schedule:Year,
    Block1:ApptX1E Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:ApptX1E Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:ApptX1E Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:ApptX1E Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:ApptX1E Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:ApptX1E Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:ApptX1E Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:ApptX1E Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:ApptX1E Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:ApptX1E Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:ApptX1E Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:ApptX1E Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:ApptX1E Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Block2:ApptX2W Heating Setpoint Schedule
Schedule:Year,
    Block2:ApptX2W Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block2:ApptX2W Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block2:ApptX2W Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block2:ApptX2W Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block2:ApptX2W Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block2:ApptX2W Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block2:ApptX2W Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block2:ApptX2W Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block2:ApptX2W Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block2:ApptX2W Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block2:ApptX2W Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block2:ApptX2W Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block2:ApptX2W Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Block2:ApptX2W Heating Availability Sch
Schedule:Year,
    Block2:ApptX2W Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block2:ApptX2W Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block2:ApptX2W Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block2:ApptX2W Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block2:ApptX2W Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block2:ApptX2W Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block2:ApptX2W Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block2:ApptX2W Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block2:ApptX2W Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block2:ApptX2W Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block2:ApptX2W Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block2:ApptX2W Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block2:ApptX2W Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Block2:ApptX2E Heating Setpoint Schedule
Schedule:Year,
    Block2:ApptX2E Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block2:ApptX2E Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block2:ApptX2E Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block2:ApptX2E Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block2:ApptX2E Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block2:ApptX2E Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block2:ApptX2E Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block2:ApptX2E Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block2:ApptX2E Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block2:ApptX2E Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block2:ApptX2E Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block2:ApptX2E Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block2:ApptX2E Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Block2:ApptX2E Heating Availability Sch
Schedule:Year,
    Block2:ApptX2E Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block2:ApptX2E Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block2:ApptX2E Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block2:ApptX2E Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block2:ApptX2E Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block2:ApptX2E Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block2:ApptX2E Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block2:ApptX2E Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block2:ApptX2E Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block2:ApptX2E Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block2:ApptX2E Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block2:ApptX2E Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block2:ApptX2E Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

! Name
! All days in year
Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

! Name
! All days in year
Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

! Schedule: On 24/7
Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ;                      !- Field 4

! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1370 ;                 !- Field 4

! Schedule: B4R_sc_Residential_Light
Schedule:Compact,
    B4R_sc_Residential_Light,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.00,                    !- Field 4
    Until: 22:00,            !- Field 5
    1.00,                    !- Field 6
    Until: 23:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 24:00,            !- Field 9
    0.20,                    !- Field 10
    For: Saturday,           !- Field 11
    Until: 07:00,            !- Field 12
    0.00,                    !- Field 13
    Until: 22:00,            !- Field 14
    1.00,                    !- Field 15
    Until: 23:00,            !- Field 16
    0.80,                    !- Field 17
    Until: 24:00,            !- Field 18
    0.20,                    !- Field 19
    For: Sunday Holidays,    !- Field 20
    Until: 07:00,            !- Field 21
    0.00,                    !- Field 22
    Until: 22:00,            !- Field 23
    1.00,                    !- Field 24
    Until: 23:00,            !- Field 25
    0.80,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.20,                    !- Field 28
    For: SummerDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    1,                       !- Field 31
    For: AllOtherDays,       !- Field 32
    Until: 24:00,            !- Field 33
    0     ;                  !- Field 34

Schedule:Compact,
    Activity Schedule 43,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 43,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 50,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 50,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 135,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 135,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 142,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 142,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: Off 24/7
Schedule:Compact,
    Block1:ApptX1W Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    Block1:ApptX1W Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    Block1:ApptX1E Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    Block1:ApptX1E Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    Block2:ApptX2W Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    Block2:ApptX2W Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    Block2:ApptX2E Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    Block2:ApptX2E Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Urea Formaldehyde Foam- epaisseur 0,1327
Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    0.1327,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- epaisseur 0,1
Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- epaisseur 0,03
Material,
    Floor/Roof Screed_.03,   !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Cast Concrete (Dense)- epaisseur 0,1
Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plasterboard- epaisseur 0,025
Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Project medium concrete block- epaisseur 0,2
Material,
    Project medium concrete block_.2,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! MW Glass Wool (rolls)- epaisseur 0,0095
Material,
    MW Glass Wool (rolls)_.0095,  !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Asphalt 1- epaisseur 0,01
Material,
    Asphalt 1_.01,           !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- epaisseur 0,1445
Material,
    MW Glass Wool (rolls)_.1445,  !- Name
    Rough,                   !- Roughness
    0.1445,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- epaisseur 0,013
Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
! Material Name
! Roughness
! Resistance {M**2K/W} will give Total Resistance 1
! Thermal Absorptance
! Solar Absorptance
! Visible Absorptance
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    9_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

! B4R_window_double
WindowMaterial:SimpleGlazingSystem,
    Simple B4R_window_double - 1001,  !- Name
    1.7,                     !- U-Factor {W/m2-K}
    0.5,                     !- Solar Heat Gain Coefficient
    0.65;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Floor_B4R
Construction,
    Floor_B4R,               !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.03;   !- Layer 3

! <Previous reversed>
Construction,
    Floor_B4R_Rev,           !- Name
    Floor/Roof Screed_.03,   !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Urea Formaldehyde Foam_.1327;  !- Layer 3

! Projet de plancher interne_Reversed
Construction,
    Projet de plancher interne_Reversed,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>
Construction,
    Projet de plancher interne_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Projet de cloison
Construction,
    Projet de cloison,       !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! <Previous reversed>
Construction,
    Projet de cloison_Rev,   !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Wall_ext_B4R
Construction,
    Wall_ext_B4R,            !- Name
    Project medium concrete block_.2,  !- Outside Layer
    MW Glass Wool (rolls)_.0095;  !- Layer 2

! <Previous reversed>
Construction,
    Wall_ext_B4R_Rev,        !- Name
    MW Glass Wool (rolls)_.0095,  !- Outside Layer
    Project medium concrete block_.2;  !- Layer 2

! Roof_B4R
Construction,
    Roof_B4R,                !- Name
    Asphalt 1_.01,           !- Outside Layer
    MW Glass Wool (rolls)_.1445,  !- Layer 2
    9_RVAL_3,                !- Layer 3
    Plasterboard_.013;       !- Layer 4

! <Previous reversed>
Construction,
    Roof_B4R_Rev,            !- Name
    Plasterboard_.013,       !- Outside Layer
    10_RVAL_2,               !- Layer 2
    MW Glass Wool (rolls)_.1445,  !- Layer 3
    Asphalt 1_.01;           !- Layer 4

Construction,
    B4R_window_double - 1001,!- Name
    Simple B4R_window_double - 1001;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Block1 - Appt_1W
Zone,
    Block1:ApptX1W,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    135.5376,                !- Volume {m3}
    45.1792,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block1 - Appt_1E
Zone,
    Block1:ApptX1E,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    135.5376,                !- Volume {m3}
    45.1792,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block2 - Appt_2W
Zone,
    Block2:ApptX2W,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    131.0197,                !- Volume {m3}
    45.1792,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block2 - Appt_2E
Zone,
    Block2:ApptX2E,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    131.0197,                !- Volume {m3}
    45.1792,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Block1, Appt_1W, Plancher bas sur terrain - 50,000 m2 (Terrain), Surface Area: 50,000m2
BuildingSurface:Detailed,
    Block1:ApptX1W_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Floor_B4R,               !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.2966503149,            !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.2966503149,            !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2966503149,            !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6.2966503149,            !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Plafond - 50,000 m2, Surface Area: 50
BuildingSurface:Detailed,
    Block1:ApptX1W_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Projet de plancher interne_Reversed,  !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:ApptX2W_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.29665031,              !- Vertex 1 X-coordinate {m}
    5.01631365,              !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    6.29665031,              !- Vertex 2 X-coordinate {m}
    5.01631365,              !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6.29665031,              !- Vertex 3 X-coordinate {m}
    15.01631365,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    1.29665031,              !- Vertex 4 X-coordinate {m}
    15.01631365,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Plafond - 50,000 m2, Surface Area: 50 <Other side>
BuildingSurface:Detailed,
    Block2:ApptX2W_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    Projet de plancher interne_Reversed_Rev,  !- Construction Name
    Block2:ApptX2W,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ApptX1W_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.29665031,              !- Vertex 1 X-coordinate {m}
    5.01631365,              !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    1.29665031,              !- Vertex 2 X-coordinate {m}
    5.01631365,              !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    1.29665031,              !- Vertex 3 X-coordinate {m}
    15.01631365,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.29665031,              !- Vertex 4 X-coordinate {m}
    15.01631365,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Cloison - 30,000 m2 (Block1, Appt_1E), Surface Area: 30
BuildingSurface:Detailed,
    Block1:ApptX1W_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ApptX1E_Partition_4_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.2966503149,            !- Vertex 1 X-coordinate {m}
    5.01631365,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.2966503149,            !- Vertex 2 X-coordinate {m}
    15.01631365,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.2966503149,            !- Vertex 3 X-coordinate {m}
    15.01631365,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.2966503149,            !- Vertex 4 X-coordinate {m}
    5.01631365,              !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Cloison - 30,000 m2 (Block1, Appt_1E), Surface Area: 30 <Other side>
BuildingSurface:Detailed,
    Block1:ApptX1E_Partition_4_0_10001,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    Block1:ApptX1E,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ApptX1W_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.2966503149,            !- Vertex 1 X-coordinate {m}
    15.01631365,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.2966503149,            !- Vertex 2 X-coordinate {m}
    5.01631365,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.2966503149,            !- Vertex 3 X-coordinate {m}
    5.01631365,              !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.2966503149,            !- Vertex 4 X-coordinate {m}
    15.01631365,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Mur - 15,000 m2 - 0,0°, Surface Area: 15,000m2
BuildingSurface:Detailed,
    Block1:ApptX1W_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.2966503149,            !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.2966503149,            !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2966503149,            !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.2966503149,            !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Mur - 30,000 m2 - 270,0°, Surface Area: 30,000m2
BuildingSurface:Detailed,
    Block1:ApptX1W_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2966503149,            !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.2966503149,            !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2966503149,            !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    1.2966503149,            !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Mur - 15,000 m2 - 180,0°, Surface Area: 15,000m2
BuildingSurface:Detailed,
    Block1:ApptX1W_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2966503149,            !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.2966503149,            !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.2966503149,            !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    1.2966503149,            !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E, Plancher bas sur terrain - 50,000 m2 (Terrain), Surface Area: 50,000m2
BuildingSurface:Detailed,
    Block1:ApptX1E_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Floor_B4R,               !- Construction Name
    Block1:ApptX1E,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2966503149,           !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.2966503149,            !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.2966503149,            !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.2966503149,           !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E, Plafond - 50,000 m2, Surface Area: 50
BuildingSurface:Detailed,
    Block1:ApptX1E_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Projet de plancher interne_Reversed,  !- Construction Name
    Block1:ApptX1E,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:ApptX2E_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.29665031,              !- Vertex 1 X-coordinate {m}
    5.01631365,              !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    11.29665031,             !- Vertex 2 X-coordinate {m}
    5.01631365,              !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    11.29665031,             !- Vertex 3 X-coordinate {m}
    15.01631365,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.29665031,              !- Vertex 4 X-coordinate {m}
    15.01631365,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E, Plafond - 50,000 m2, Surface Area: 50 <Other side>
BuildingSurface:Detailed,
    Block2:ApptX2E_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    Projet de plancher interne_Reversed_Rev,  !- Construction Name
    Block2:ApptX2E,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ApptX1E_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.29665031,             !- Vertex 1 X-coordinate {m}
    5.01631365,              !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    6.29665031,              !- Vertex 2 X-coordinate {m}
    5.01631365,              !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6.29665031,              !- Vertex 3 X-coordinate {m}
    15.01631365,             !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    11.29665031,             !- Vertex 4 X-coordinate {m}
    15.01631365,             !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E, Mur - 30,000 m2 - 90,0°, Surface Area: 30,000m2
BuildingSurface:Detailed,
    Block1:ApptX1E_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block1:ApptX1E,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2966503149,           !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.2966503149,           !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.2966503149,           !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    11.2966503149,           !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E, Mur - 15,000 m2 - 0,0°, Surface Area: 15,000m2
BuildingSurface:Detailed,
    Block1:ApptX1E_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block1:ApptX1E,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2966503149,           !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.2966503149,            !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.2966503149,            !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    11.2966503149,           !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E, Mur - 15,000 m2 - 180,0°, Surface Area: 15,000m2
BuildingSurface:Detailed,
    Block1:ApptX1E_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block1:ApptX1E,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.2966503149,            !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.2966503149,           !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.2966503149,           !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    6.2966503149,            !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2W, Toit - 50,000 m2, Surface Area: 50,000m2
BuildingSurface:Detailed,
    Block2:ApptX2W_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Roof_B4R,                !- Construction Name
    Block2:ApptX2W,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2966503149,            !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    6.2966503149,            !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    6.2966503149,            !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    1.2966503149,            !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2W, Cloison - 30,000 m2 (Block2, Appt_2E), Surface Area: 30
BuildingSurface:Detailed,
    Block2:ApptX2W_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    Block2:ApptX2W,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:ApptX2E_Partition_4_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.2966503149,            !- Vertex 1 X-coordinate {m}
    5.01631365,              !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    6.2966503149,            !- Vertex 2 X-coordinate {m}
    15.01631365,             !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6.2966503149,            !- Vertex 3 X-coordinate {m}
    15.01631365,             !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    6.2966503149,            !- Vertex 4 X-coordinate {m}
    5.01631365,              !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2W, Cloison - 30,000 m2 (Block2, Appt_2E), Surface Area: 30 <Other side>
BuildingSurface:Detailed,
    Block2:ApptX2E_Partition_4_0_10003,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    Block2:ApptX2E,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:ApptX2W_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.2966503149,            !- Vertex 1 X-coordinate {m}
    15.01631365,             !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    6.2966503149,            !- Vertex 2 X-coordinate {m}
    5.01631365,              !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6.2966503149,            !- Vertex 3 X-coordinate {m}
    5.01631365,              !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    6.2966503149,            !- Vertex 4 X-coordinate {m}
    15.01631365,             !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2W, Mur - 15,000 m2 - 0,0°, Surface Area: 15,000m2
BuildingSurface:Detailed,
    Block2:ApptX2W_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block2:ApptX2W,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.2966503149,            !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    1.2966503149,            !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    1.2966503149,            !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    6.2966503149,            !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2W, Mur - 30,000 m2 - 270,0°, Surface Area: 30,000m2
BuildingSurface:Detailed,
    Block2:ApptX2W_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block2:ApptX2W,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2966503149,            !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    1.2966503149,            !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    1.2966503149,            !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    1.2966503149,            !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2W, Mur - 15,000 m2 - 180,0°, Surface Area: 15,000m2
BuildingSurface:Detailed,
    Block2:ApptX2W_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block2:ApptX2W,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2966503149,            !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    6.2966503149,            !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6.2966503149,            !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    1.2966503149,            !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2E, Toit - 50,000 m2, Surface Area: 50,000m2
BuildingSurface:Detailed,
    Block2:ApptX2E_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Roof_B4R,                !- Construction Name
    Block2:ApptX2E,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.2966503149,            !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    11.2966503149,           !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    11.2966503149,           !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    6.2966503149,            !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2E, Mur - 30,000 m2 - 90,0°, Surface Area: 30,000m2
BuildingSurface:Detailed,
    Block2:ApptX2E_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block2:ApptX2E,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2966503149,           !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    11.2966503149,           !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    11.2966503149,           !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    11.2966503149,           !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2E, Mur - 15,000 m2 - 0,0°, Surface Area: 15,000m2
BuildingSurface:Detailed,
    Block2:ApptX2E_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block2:ApptX2E,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2966503149,           !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    6.2966503149,            !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    6.2966503149,            !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    11.2966503149,           !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2E, Mur - 15,000 m2 - 180,0°, Surface Area: 15,000m2
BuildingSurface:Detailed,
    Block2:ApptX2E_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block2:ApptX2E,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.2966503149,            !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    11.2966503149,           !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    11.2966503149,           !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    6.2966503149,            !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block1:ApptX1W_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    B4R_window_double - 1001,!- Construction Name
    Block1:ApptX1W_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.25665031,              !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    1.04,                    !- Vertex 1 Z-coordinate {m}
    3.13665031,              !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    1.04,                    !- Vertex 2 Z-coordinate {m}
    3.13665031,              !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    1.96,                    !- Vertex 3 Z-coordinate {m}
    4.25665031,              !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    1.96;                    !- Vertex 4 Z-coordinate {m}

! Window, 3,671m2
FenestrationSurface:Detailed,
    Block1:ApptX1W_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    B4R_window_double - 1001,!- Construction Name
    Block1:ApptX1W_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.2966503149,            !- Vertex 1 X-coordinate {m}
    11.97431365,             !- Vertex 1 Y-coordinate {m}
    0.042,                   !- Vertex 1 Z-coordinate {m}
    1.2966503149,            !- Vertex 2 X-coordinate {m}
    10.05831365,             !- Vertex 2 Y-coordinate {m}
    0.042,                   !- Vertex 2 Z-coordinate {m}
    1.2966503149,            !- Vertex 3 X-coordinate {m}
    10.05831365,             !- Vertex 3 Y-coordinate {m}
    1.958,                   !- Vertex 3 Z-coordinate {m}
    1.2966503149,            !- Vertex 4 X-coordinate {m}
    11.97431365,             !- Vertex 4 Y-coordinate {m}
    1.958;                   !- Vertex 4 Z-coordinate {m}

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block1:ApptX1W_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    B4R_window_double - 1001,!- Construction Name
    Block1:ApptX1W_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.33665031,              !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    1.04,                    !- Vertex 1 Z-coordinate {m}
    4.45665031,              !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    1.04,                    !- Vertex 2 Z-coordinate {m}
    4.45665031,              !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    1.96,                    !- Vertex 3 Z-coordinate {m}
    3.33665031,              !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    1.96;                    !- Vertex 4 Z-coordinate {m}

! Window, 3,671m2
FenestrationSurface:Detailed,
    Block1:ApptX1E_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    B4R_window_double - 1001,!- Construction Name
    Block1:ApptX1E_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.2966503149,           !- Vertex 1 X-coordinate {m}
    10.05831365,             !- Vertex 1 Y-coordinate {m}
    0.042,                   !- Vertex 1 Z-coordinate {m}
    11.2966503149,           !- Vertex 2 X-coordinate {m}
    11.97431365,             !- Vertex 2 Y-coordinate {m}
    0.042,                   !- Vertex 2 Z-coordinate {m}
    11.2966503149,           !- Vertex 3 X-coordinate {m}
    11.97431365,             !- Vertex 3 Y-coordinate {m}
    1.958,                   !- Vertex 3 Z-coordinate {m}
    11.2966503149,           !- Vertex 4 X-coordinate {m}
    10.05831365,             !- Vertex 4 Y-coordinate {m}
    1.958;                   !- Vertex 4 Z-coordinate {m}

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block1:ApptX1E_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    B4R_window_double - 1001,!- Construction Name
    Block1:ApptX1E_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.25665031,              !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    1.04,                    !- Vertex 1 Z-coordinate {m}
    8.13665031,              !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    1.04,                    !- Vertex 2 Z-coordinate {m}
    8.13665031,              !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    1.96,                    !- Vertex 3 Z-coordinate {m}
    9.25665031,              !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    1.96;                    !- Vertex 4 Z-coordinate {m}

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block1:ApptX1E_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    B4R_window_double - 1001,!- Construction Name
    Block1:ApptX1E_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.13665031,              !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    1.04,                    !- Vertex 1 Z-coordinate {m}
    9.25665031,              !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    1.04,                    !- Vertex 2 Z-coordinate {m}
    9.25665031,              !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    1.96,                    !- Vertex 3 Z-coordinate {m}
    8.13665031,              !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    1.96;                    !- Vertex 4 Z-coordinate {m}

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block2:ApptX2W_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    B4R_window_double - 1001,!- Construction Name
    Block2:ApptX2W_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.25665031,              !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    4.04,                    !- Vertex 1 Z-coordinate {m}
    3.13665031,              !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    4.04,                    !- Vertex 2 Z-coordinate {m}
    3.13665031,              !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    4.96,                    !- Vertex 3 Z-coordinate {m}
    4.25665031,              !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    4.96;                    !- Vertex 4 Z-coordinate {m}

! Window, 3,494m2
FenestrationSurface:Detailed,
    Block2:ApptX2W_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    B4R_window_double - 1001,!- Construction Name
    Block2:ApptX2W_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.2966503149,            !- Vertex 1 X-coordinate {m}
    11.97631365,             !- Vertex 1 Y-coordinate {m}
    3.14,                    !- Vertex 1 Z-coordinate {m}
    1.2966503149,            !- Vertex 2 X-coordinate {m}
    10.05631365,             !- Vertex 2 Y-coordinate {m}
    3.14,                    !- Vertex 2 Z-coordinate {m}
    1.2966503149,            !- Vertex 3 X-coordinate {m}
    10.05631365,             !- Vertex 3 Y-coordinate {m}
    4.96,                    !- Vertex 3 Z-coordinate {m}
    1.2966503149,            !- Vertex 4 X-coordinate {m}
    11.97631365,             !- Vertex 4 Y-coordinate {m}
    4.96;                    !- Vertex 4 Z-coordinate {m}

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block2:ApptX2W_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    B4R_window_double - 1001,!- Construction Name
    Block2:ApptX2W_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.33665031,              !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    4.04,                    !- Vertex 1 Z-coordinate {m}
    4.45665031,              !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    4.04,                    !- Vertex 2 Z-coordinate {m}
    4.45665031,              !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    4.96,                    !- Vertex 3 Z-coordinate {m}
    3.33665031,              !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    4.96;                    !- Vertex 4 Z-coordinate {m}

! Window, 3,494m2
FenestrationSurface:Detailed,
    Block2:ApptX2E_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    B4R_window_double - 1001,!- Construction Name
    Block2:ApptX2E_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.2966503149,           !- Vertex 1 X-coordinate {m}
    10.05631365,             !- Vertex 1 Y-coordinate {m}
    3.14,                    !- Vertex 1 Z-coordinate {m}
    11.2966503149,           !- Vertex 2 X-coordinate {m}
    11.97631365,             !- Vertex 2 Y-coordinate {m}
    3.14,                    !- Vertex 2 Z-coordinate {m}
    11.2966503149,           !- Vertex 3 X-coordinate {m}
    11.97631365,             !- Vertex 3 Y-coordinate {m}
    4.96,                    !- Vertex 3 Z-coordinate {m}
    11.2966503149,           !- Vertex 4 X-coordinate {m}
    10.05631365,             !- Vertex 4 Y-coordinate {m}
    4.96;                    !- Vertex 4 Z-coordinate {m}

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block2:ApptX2E_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    B4R_window_double - 1001,!- Construction Name
    Block2:ApptX2E_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.25665031,              !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    4.04,                    !- Vertex 1 Z-coordinate {m}
    8.13665031,              !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    4.04,                    !- Vertex 2 Z-coordinate {m}
    8.13665031,              !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    4.96,                    !- Vertex 3 Z-coordinate {m}
    9.25665031,              !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    4.96;                    !- Vertex 4 Z-coordinate {m}

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block2:ApptX2E_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    B4R_window_double - 1001,!- Construction Name
    Block2:ApptX2E_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.13665031,              !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    4.04,                    !- Vertex 1 Z-coordinate {m}
    9.25665031,              !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    4.04,                    !- Vertex 2 Z-coordinate {m}
    9.25665031,              !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    4.96,                    !- Vertex 3 Z-coordinate {m}
    8.13665031,              !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    4.96;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People Block1:ApptX1W,   !- Name
    Block1:ApptX1W,          !- Zone or ZoneList Name
    B4R_sc_residential_occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0215,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 43,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 43,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People Block1:ApptX1E,   !- Name
    Block1:ApptX1E,          !- Zone or ZoneList Name
    B4R_sc_residential_occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0215,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 50,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 50,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People Block2:ApptX2W,   !- Name
    Block2:ApptX2W,          !- Zone or ZoneList Name
    B4R_sc_residential_occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0215,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 135,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 135,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People Block2:ApptX2E,   !- Name
    Block2:ApptX2E,          !- Zone or ZoneList Name
    B4R_sc_residential_occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0215,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 142,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 142,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Block1:ApptX1W General lighting,  !- Name
    Block1:ApptX1W,          !- Zone or ZoneList Name
    B4R_sc_Residential_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:ApptX1W#GeneralLights;  !- End-Use Subcategory

Lights,
    Block1:ApptX1E General lighting,  !- Name
    Block1:ApptX1E,          !- Zone or ZoneList Name
    B4R_sc_Residential_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:ApptX1E#GeneralLights;  !- End-Use Subcategory

Lights,
    Block2:ApptX2W General lighting,  !- Name
    Block2:ApptX2W,          !- Zone or ZoneList Name
    B4R_sc_Residential_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:ApptX2W#GeneralLights;  !- End-Use Subcategory

Lights,
    Block2:ApptX2E General lighting,  !- Name
    Block2:ApptX2E,          !- Zone or ZoneList Name
    B4R_sc_Residential_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:ApptX2E#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

! Miscellaneous gain 1
OtherEquipment,
    Block1:ApptX1W Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:ApptX1W,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.03,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:ApptX1W#02;  !- End-Use Subcategory

! Miscellaneous gain 1
OtherEquipment,
    Block1:ApptX1E Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:ApptX1E,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.03,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:ApptX1E#02;  !- End-Use Subcategory

! Miscellaneous gain 1
OtherEquipment,
    Block2:ApptX2W Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block2:ApptX2W,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.03,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block2:ApptX2W#02;  !- End-Use Subcategory

! Miscellaneous gain 1
OtherEquipment,
    Block2:ApptX2E Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block2:ApptX2E,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.03,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block2:ApptX2E#02;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    Block1:ApptX1W,           !- Name
    Block1:ApptX1W,          !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:ApptX1W Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:ApptX1W Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    400,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Block1:ApptX1W Ref Point 2,  !- Daylighting Reference Point 2 Name
    0,                       !- Fraction of Zone Controlled by Reference Point 2
    300;                     !- Illuminance Setpoint at Reference Point 2 {lux}


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

Daylighting:ReferencePoint,
    Block1:ApptX1W Ref Point 1,  !- Name
    Block1:ApptX1W,          !- Zone Name
    -2.5,                    !- X-Coordinate of Reference Point {m}
    0,                       !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Block1:ApptX1W Ref Point 2,  !- Name
    Block1:ApptX1W,          !- Zone Name
    -2,                      !- X-Coordinate of Reference Point {m}
    0,                       !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Block1:ApptX1W Infiltration,  !- Name
    Block1:ApptX1W,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.026355,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1:ApptX1E Infiltration,  !- Name
    Block1:ApptX1E,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.026355,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block2:ApptX2W Infiltration,  !- Name
    Block2:ApptX2W,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.025476,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block2:ApptX2E Infiltration,  !- Name
    Block2:ApptX2E,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.025476,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Block1:ApptX1W,          !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    B4R_sc_residential_occ;  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block1:ApptX1E,          !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    B4R_sc_residential_occ;  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block2:ApptX2W,          !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    B4R_sc_residential_occ;  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block2:ApptX2E,          !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    B4R_sc_residential_occ;  !- Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    Block1:ApptX1W,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Block1:ApptX1E,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Block2:ApptX2W,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Block2:ApptX2E,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Block1:ApptX1W,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:ApptX1W,          !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:ApptX1W,          !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Block1:ApptX1E,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:ApptX1E,          !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:ApptX1E,          !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Block2:ApptX2W,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block2:ApptX2W,          !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:ApptX2W,          !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Block2:ApptX2E,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block2:ApptX2E,          !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:ApptX2E,          !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Block1:ApptX1W Thermostat,  !- Name
    Block1:ApptX1W,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:ApptX1W;  !- Control 1 Name

ZoneControl:Thermostat,
    Block1:ApptX1E Thermostat,  !- Name
    Block1:ApptX1E,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:ApptX1E;  !- Control 1 Name

ZoneControl:Thermostat,
    Block2:ApptX2W Thermostat,  !- Name
    Block2:ApptX2W,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:ApptX2W;  !- Control 1 Name

ZoneControl:Thermostat,
    Block2:ApptX2E Thermostat,  !- Name
    Block2:ApptX2E,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:ApptX2E;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:ApptX1W,  !- Name
    Block1:ApptX1W Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:ApptX1W Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:ApptX1E,  !- Name
    Block1:ApptX1E Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:ApptX1E Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:ApptX2W,  !- Name
    Block2:ApptX2W Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:ApptX2W Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:ApptX2E,  !- Name
    Block2:ApptX2E Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:ApptX2E Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    Block1:ApptX1W Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:ApptX1W In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Block1:ApptX1W Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:ApptX1W Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:ApptX1W,          !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Block1:ApptX1E Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:ApptX1E In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Block1:ApptX1E Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:ApptX1E Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:ApptX1E,          !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Block2:ApptX2W Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:ApptX2W In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Block2:ApptX2W Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:ApptX2W Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block2:ApptX2W,          !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Block2:ApptX2E Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:ApptX2E In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Block2:ApptX2E Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:ApptX2E Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block2:ApptX2E,          !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Block1:ApptX1W Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:ApptX1W Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1:ApptX1E Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:ApptX1E Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block2:ApptX2W Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:ApptX2W Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block2:ApptX2E Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:ApptX2E Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Block1:ApptX1W,          !- Zone Name
    Block1:ApptX1W Equipment,!- Zone Conditioning Equipment List Name
    Block1:ApptX1W Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:ApptX1W Zone,!- Zone Air Node Name
    Node Block1:ApptX1W Out; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1:ApptX1E,          !- Zone Name
    Block1:ApptX1E Equipment,!- Zone Conditioning Equipment List Name
    Block1:ApptX1E Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:ApptX1E Zone,!- Zone Air Node Name
    Node Block1:ApptX1E Out; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block2:ApptX2W,          !- Zone Name
    Block2:ApptX2W Equipment,!- Zone Conditioning Equipment List Name
    Block2:ApptX2W Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:ApptX2W Zone,!- Zone Air Node Name
    Node Block2:ApptX2W Out; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block2:ApptX2E,          !- Zone Name
    Block2:ApptX2E Equipment,!- Zone Conditioning Equipment List Name
    Block2:ApptX2E Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:ApptX2E Zone,!- Zone Air Node Name
    Node Block2:ApptX2E Out; !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Block1:ApptX1W Inlets,   !- Name
    Node Block1:ApptX1W In;  !- Node 1 Name

NodeList,
    Block1:ApptX1E Inlets,   !- Name
    Node Block1:ApptX1E In;  !- Node 1 Name

NodeList,
    Block2:ApptX2W Inlets,   !- Name
    Node Block2:ApptX2W In;  !- Node 1 Name

NodeList,
    Block2:ApptX2E Inlets,   !- Name
    Node Block2:ApptX2E In;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    Hourly;
