!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 7.0.0.096 03/01/2023 - 15:30:43
! Source file: C:\Users\bdurandestebe\Documents\51_Corail\model_0_store.dsb
! Prédéfinition des conventions de géométrie : External measurements
! Géométrie de zone et aires de surface : 2-Externe
! Méthode de calcul du volume de zone : 1-Interne
! Méthode de calcul de la surface au sol : 1-Interne
! Méthode de calcul ratio de surface de fenêtres sur mur : 1-Interne
Version,
    9.4.0.001;               !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    0.00000001,              !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    2;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\FRA_BORDEAUX_IWEC.epw
Site:Location,
    Sans titre (01-01:31-12)  (01-01:31-12),  !- Name
    44.83,                   !- Latitude {deg}
    -0.68,                   !- Longitude {deg}
    1,                       !- Time Zone {hr}
    15;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Juin,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.4,                    !- Maximum Dry-Bulb Temperature {C}
    14.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101144.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Juil,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.9,                    !- Maximum Dry-Bulb Temperature {C}
    14.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101144.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Aoû,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36,                      !- Maximum Dry-Bulb Temperature {C}
    14.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101144.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1,                    !- Maximum Dry-Bulb Temperature {C}
    14.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101144.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Sans titre (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -3.8,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -3.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101144.9,                !- Barometric Pressure {Pa}
    1.9,                     !- Wind Speed {m/s}
    40,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Sans titre (01-01:31-12),!- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 Jan,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    25 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Boxing Day,              !- Name
    26 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Monday,           !- Name
    2nd Monday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Sunday,           !- Name
    1st Sunday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    6.58,                    !- January Ground Temperature {C}
    7.82,                    !- February Ground Temperature {C}
    10.24,                   !- March Ground Temperature {C}
    12.54,                   !- April Ground Temperature {C}
    16.88,                   !- May Ground Temperature {C}
    19.16,                   !- June Ground Temperature {C}
    19.79,                   !- July Ground Temperature {C}
    18.63,                   !- August Ground Temperature {C}
    15.96,                   !- September Ground Temperature {C}
    12.62,                   !- October Ground Temperature {C}
    9.34,                    !- November Ground Temperature {C}
    7.17;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

! Name
! All days in year
Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

! Name
! All days in year
Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

! Schedule: On 24/7
Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ;                      !- Field 4

! Schedule: Dwell_DomCirculation_Occ
Schedule:Compact,
    Dwell_DomCirculation_Occ,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 23:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.3,                     !- Field 19
    For: Holidays,           !- Field 20
    Until: 07:00,            !- Field 21
    0,                       !- Field 22
    Until: 23:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0.3,                     !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: Dwell_DomCirculation_Equip
Schedule:Compact,
    Dwell_DomCirculation_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.06368,                 !- Field 4
    Until: 08:00,            !- Field 5
    0.53184,                 !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.53184,                 !- Field 10
    Until: 17:00,            !- Field 11
    0.06368,                 !- Field 12
    Until: 18:00,            !- Field 13
    0.29776,                 !- Field 14
    Until: 19:00,            !- Field 15
    0.53184,                 !- Field 16
    Until: 20:00,            !- Field 17
    0.76592,                 !- Field 18
    Until: 22:00,            !- Field 19
    1,                       !- Field 20
    Until: 23:00,            !- Field 21
    0.76592,                 !- Field 22
    Until: 24:00,            !- Field 23
    0.29776,                 !- Field 24
    For: Weekends,           !- Field 25
    Until: 07:00,            !- Field 26
    0.06368,                 !- Field 27
    Until: 23:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0.34458,                 !- Field 31
    For: Holidays,           !- Field 32
    Until: 07:00,            !- Field 33
    0.06368,                 !- Field 34
    Until: 23:00,            !- Field 35
    1,                       !- Field 36
    Until: 24:00,            !- Field 37
    0.34458,                 !- Field 38
    For: WinterDesignDay AllOtherDays,  !- Field 39
    Until: 24:00,            !- Field 40
    0;                       !- Field 41

! Schedule: Residential Occ
Schedule:Compact,
    Residential Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    1.00,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.80,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.75,                    !- Field 8
    Until: 09:00,            !- Field 9
    0.50,                    !- Field 10
    Until: 15:00,            !- Field 11
    0.43,                    !- Field 12
    Until: 18:00,            !- Field 13
    0.50,                    !- Field 14
    Until: 21:00,            !- Field 15
    0.75,                    !- Field 16
    Until: 24:00,            !- Field 17
    0.80,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    1.00,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.80,                    !- Field 23
    Until: 09:00,            !- Field 24
    0.75,                    !- Field 25
    Until: 10:00,            !- Field 26
    0.50,                    !- Field 27
    Until: 15:00,            !- Field 28
    0.43,                    !- Field 29
    Until: 18:00,            !- Field 30
    0.50,                    !- Field 31
    Until: 21:00,            !- Field 32
    0.75,                    !- Field 33
    Until: 24:00,            !- Field 34
    0.80,                    !- Field 35
    For: Sunday Holidays,    !- Field 36
    Until: 07:00,            !- Field 37
    1.00,                    !- Field 38
    Until: 08:00,            !- Field 39
    0.80,                    !- Field 40
    Until: 09:00,            !- Field 41
    0.75,                    !- Field 42
    Until: 10:00,            !- Field 43
    0.50,                    !- Field 44
    Until: 15:00,            !- Field 45
    0.43,                    !- Field 46
    Until: 18:00,            !- Field 47
    0.50,                    !- Field 48
    Until: 21:00,            !- Field 49
    0.75,                    !- Field 50
    Until: 24:00,            !- Field 51
    0.80,                    !- Field 52
    For: SummerDesignDay,    !- Field 53
    Until: 24:00,            !- Field 54
    1,                       !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    0     ;                  !- Field 58

! Schedule: TM59_Default_Light
Schedule:Compact,
    TM59_Default_Light,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay Weekends,  !- Field 2
    Until: 18:00,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WinterDesignDay AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1370 ;                 !- Field 4

! Schedule: B4R_sc_residential_occ
Schedule:Compact,
    B4R_sc_residential_occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 09:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 18:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1.0,                     !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    1.0;                     !- Field 14

Schedule:Compact,
    Activity Schedule 862,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 862,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 873,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 873,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 882,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    130;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 882,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 703,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    130;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 703,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 711,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 711,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 721,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 721,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 836,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    130;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 836,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 844,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 844,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 854,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 854,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Shading data - building component blocks
! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Bâtiment 1 - Bloc composant 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Bâtiment 1 - Bloc composant 7,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: B4R_sc_residential_heating
Schedule:Compact,
    R4:4G Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 01 Jun,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    17,                      !- Field 4
    Until: 09:00,            !- Field 5
    22,                      !- Field 6
    Until: 18:00,            !- Field 7
    17,                      !- Field 8
    Until: 23:00,            !- Field 9
    22,                      !- Field 10
    Until: 24:00,            !- Field 11
    -50,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:00,            !- Field 14
    17,                      !- Field 15
    Until: 23:00,            !- Field 16
    22,                      !- Field 17
    Until: 24:00,            !- Field 18
    -50,                     !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    -50,                     !- Field 22
    Through:01 Sep,          !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    -50,                     !- Field 26
    Through:31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 28
    Until: 06:00,            !- Field 29
    17,                      !- Field 30
    Until: 09:00,            !- Field 31
    22,                      !- Field 32
    Until: 18:00,            !- Field 33
    17,                      !- Field 34
    Until: 23:00,            !- Field 35
    22,                      !- Field 36
    Until: 24:00,            !- Field 37
    -50,                     !- Field 38
    For:Weekends ,           !- Field 39
    Until: 06:00,            !- Field 40
    17,                      !- Field 41
    Until: 23:00,            !- Field 42
    22,                      !- Field 43
    Until: 24:00,            !- Field 44
    -50,                     !- Field 45
    For: AllOtherDays,       !- Field 46
    Until: 24:00,            !- Field 47
    -50;                     !- Field 48

! Modified schedule: B4R_sc_residential_heating
Schedule:Compact,
    R4:4G Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 01 Jun,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1,                       !- Field 4
    Until: 09:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    1,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:00,            !- Field 14
    1,                       !- Field 15
    Until: 23:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through:01 Sep,          !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through:31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 28
    Until: 06:00,            !- Field 29
    1,                       !- Field 30
    Until: 09:00,            !- Field 31
    1,                       !- Field 32
    Until: 18:00,            !- Field 33
    1,                       !- Field 34
    Until: 23:00,            !- Field 35
    1,                       !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    For:Weekends ,           !- Field 39
    Until: 06:00,            !- Field 40
    1,                       !- Field 41
    Until: 23:00,            !- Field 42
    1,                       !- Field 43
    Until: 24:00,            !- Field 44
    0,                       !- Field 45
    For: AllOtherDays,       !- Field 46
    Until: 24:00,            !- Field 47
    0;                       !- Field 48

! Modified schedule: Off 24/7
Schedule:Compact,
    R4:4G Cooling SP Sch,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    R4:4G Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    R4:4G TempControlSch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.50,                    !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.00,                    !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    0.00;                    !- Field 10

! Modified schedule: B4R_sc_residential_heating
Schedule:Compact,
    R4:4D Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 01 Jun,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    17,                      !- Field 4
    Until: 09:00,            !- Field 5
    22,                      !- Field 6
    Until: 18:00,            !- Field 7
    17,                      !- Field 8
    Until: 23:00,            !- Field 9
    22,                      !- Field 10
    Until: 24:00,            !- Field 11
    -50,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:00,            !- Field 14
    17,                      !- Field 15
    Until: 23:00,            !- Field 16
    22,                      !- Field 17
    Until: 24:00,            !- Field 18
    -50,                     !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    -50,                     !- Field 22
    Through:01 Sep,          !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    -50,                     !- Field 26
    Through:31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 28
    Until: 06:00,            !- Field 29
    17,                      !- Field 30
    Until: 09:00,            !- Field 31
    22,                      !- Field 32
    Until: 18:00,            !- Field 33
    17,                      !- Field 34
    Until: 23:00,            !- Field 35
    22,                      !- Field 36
    Until: 24:00,            !- Field 37
    -50,                     !- Field 38
    For:Weekends ,           !- Field 39
    Until: 06:00,            !- Field 40
    17,                      !- Field 41
    Until: 23:00,            !- Field 42
    22,                      !- Field 43
    Until: 24:00,            !- Field 44
    -50,                     !- Field 45
    For: AllOtherDays,       !- Field 46
    Until: 24:00,            !- Field 47
    -50;                     !- Field 48

! Modified schedule: B4R_sc_residential_heating
Schedule:Compact,
    R4:4D Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 01 Jun,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1,                       !- Field 4
    Until: 09:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    1,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:00,            !- Field 14
    1,                       !- Field 15
    Until: 23:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through:01 Sep,          !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through:31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 28
    Until: 06:00,            !- Field 29
    1,                       !- Field 30
    Until: 09:00,            !- Field 31
    1,                       !- Field 32
    Until: 18:00,            !- Field 33
    1,                       !- Field 34
    Until: 23:00,            !- Field 35
    1,                       !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    For:Weekends ,           !- Field 39
    Until: 06:00,            !- Field 40
    1,                       !- Field 41
    Until: 23:00,            !- Field 42
    1,                       !- Field 43
    Until: 24:00,            !- Field 44
    0,                       !- Field 45
    For: AllOtherDays,       !- Field 46
    Until: 24:00,            !- Field 47
    0;                       !- Field 48

! Modified schedule: Off 24/7
Schedule:Compact,
    R4:4D Cooling SP Sch,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    R4:4D Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    R4:4D TempControlSch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.50,                    !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.00,                    !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    0.00;                    !- Field 10

! Modified schedule: B4R_sc_residential_heating
Schedule:Compact,
    R2:2D Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 01 Jun,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    17,                      !- Field 4
    Until: 09:00,            !- Field 5
    22,                      !- Field 6
    Until: 18:00,            !- Field 7
    17,                      !- Field 8
    Until: 23:00,            !- Field 9
    22,                      !- Field 10
    Until: 24:00,            !- Field 11
    -50,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:00,            !- Field 14
    17,                      !- Field 15
    Until: 23:00,            !- Field 16
    22,                      !- Field 17
    Until: 24:00,            !- Field 18
    -50,                     !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    -50,                     !- Field 22
    Through:01 Sep,          !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    -50,                     !- Field 26
    Through:31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 28
    Until: 06:00,            !- Field 29
    17,                      !- Field 30
    Until: 09:00,            !- Field 31
    22,                      !- Field 32
    Until: 18:00,            !- Field 33
    17,                      !- Field 34
    Until: 23:00,            !- Field 35
    22,                      !- Field 36
    Until: 24:00,            !- Field 37
    -50,                     !- Field 38
    For:Weekends ,           !- Field 39
    Until: 06:00,            !- Field 40
    17,                      !- Field 41
    Until: 23:00,            !- Field 42
    22,                      !- Field 43
    Until: 24:00,            !- Field 44
    -50,                     !- Field 45
    For: AllOtherDays,       !- Field 46
    Until: 24:00,            !- Field 47
    -50;                     !- Field 48

! Modified schedule: B4R_sc_residential_heating
Schedule:Compact,
    R2:2D Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 01 Jun,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1,                       !- Field 4
    Until: 09:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    1,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:00,            !- Field 14
    1,                       !- Field 15
    Until: 23:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through:01 Sep,          !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through:31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 28
    Until: 06:00,            !- Field 29
    1,                       !- Field 30
    Until: 09:00,            !- Field 31
    1,                       !- Field 32
    Until: 18:00,            !- Field 33
    1,                       !- Field 34
    Until: 23:00,            !- Field 35
    1,                       !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    For:Weekends ,           !- Field 39
    Until: 06:00,            !- Field 40
    1,                       !- Field 41
    Until: 23:00,            !- Field 42
    1,                       !- Field 43
    Until: 24:00,            !- Field 44
    0,                       !- Field 45
    For: AllOtherDays,       !- Field 46
    Until: 24:00,            !- Field 47
    0;                       !- Field 48

! Modified schedule: Off 24/7
Schedule:Compact,
    R2:2D Cooling SP Sch,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    R2:2D Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    R2:2D TempControlSch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.50,                    !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.00,                    !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    0.00;                    !- Field 10

! Modified schedule: B4R_sc_residential_heating
Schedule:Compact,
    R7:7D Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 01 Jun,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    17,                      !- Field 4
    Until: 09:00,            !- Field 5
    22,                      !- Field 6
    Until: 18:00,            !- Field 7
    17,                      !- Field 8
    Until: 23:00,            !- Field 9
    22,                      !- Field 10
    Until: 24:00,            !- Field 11
    -50,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:00,            !- Field 14
    17,                      !- Field 15
    Until: 23:00,            !- Field 16
    22,                      !- Field 17
    Until: 24:00,            !- Field 18
    -50,                     !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    -50,                     !- Field 22
    Through:01 Sep,          !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    -50,                     !- Field 26
    Through:31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 28
    Until: 06:00,            !- Field 29
    17,                      !- Field 30
    Until: 09:00,            !- Field 31
    22,                      !- Field 32
    Until: 18:00,            !- Field 33
    17,                      !- Field 34
    Until: 23:00,            !- Field 35
    22,                      !- Field 36
    Until: 24:00,            !- Field 37
    -50,                     !- Field 38
    For:Weekends ,           !- Field 39
    Until: 06:00,            !- Field 40
    17,                      !- Field 41
    Until: 23:00,            !- Field 42
    22,                      !- Field 43
    Until: 24:00,            !- Field 44
    -50,                     !- Field 45
    For: AllOtherDays,       !- Field 46
    Until: 24:00,            !- Field 47
    -50;                     !- Field 48

! Modified schedule: B4R_sc_residential_heating
Schedule:Compact,
    R7:7D Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 01 Jun,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1,                       !- Field 4
    Until: 09:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    1,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:00,            !- Field 14
    1,                       !- Field 15
    Until: 23:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through:01 Sep,          !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through:31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 28
    Until: 06:00,            !- Field 29
    1,                       !- Field 30
    Until: 09:00,            !- Field 31
    1,                       !- Field 32
    Until: 18:00,            !- Field 33
    1,                       !- Field 34
    Until: 23:00,            !- Field 35
    1,                       !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    For:Weekends ,           !- Field 39
    Until: 06:00,            !- Field 40
    1,                       !- Field 41
    Until: 23:00,            !- Field 42
    1,                       !- Field 43
    Until: 24:00,            !- Field 44
    0,                       !- Field 45
    For: AllOtherDays,       !- Field 46
    Until: 24:00,            !- Field 47
    0;                       !- Field 48

! Modified schedule: Off 24/7
Schedule:Compact,
    R7:7D Cooling SP Sch,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    R7:7D Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    R7:7D TempControlSch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.50,                    !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.00,                    !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    0.00;                    !- Field 10


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Cast Concrete (Dense)- épaisseur 0,15
Material,
    Cast Concrete (Dense)_.15,  !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plasterboard- épaisseur 0,025
Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Cement/plaster/mortar - cement blocks, cellular- épaisseur 0,015
Material,
    Cement/plaster/mortar - cement blocks cellular_.015,  !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    520,                     !- Density {kg/m3}
    2040,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Rock wool - at 10C degrees- épaisseur 0,16
Material,
    Rock wool - at 10C degrees_.16,  !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thickness {m}
    0.033,                   !- Conductivity {W/m-K}
    100,                     !- Density {kg/m3}
    710,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Heavyweight)- épaisseur 0,2
Material,
    Concrete Block (Heavyweight)_.2,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    1.63,                    !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- épaisseur 0,013
Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! resolique- épaisseur 0,09
Material,
    resolique_.09,           !- Name
    Rough,                   !- Roughness
    0.09,                    !- Thickness {m}
    0.022,                   !- Conductivity {W/m-K}
    45,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Rock wool - at 10C degrees- épaisseur 0,3
Material,
    Rock wool - at 10C degrees_.3,  !- Name
    Rough,                   !- Roughness
    0.3,                     !- Thickness {m}
    0.033,                   !- Conductivity {W/m-K}
    100,                     !- Density {kg/m3}
    710,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Asphalt 1- épaisseur 0,01
Material,
    Asphalt 1_.01,           !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! PUR Polyurethane Board  (Diffusion open)- épaisseur 0,1
Material,
    PUR Polyurethane Board  (Diffusion open)_.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.028,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1590,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete (Dense)- épaisseur 0,2
Material,
    Cast Concrete (Dense)_.2,!- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- épaisseur 0,013
Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
! Material Name
! Roughness
! Resistance {M**2K/W} will give Total Resistance 1
! Thermal Absorptance
! Solar Absorptance
! Visible Absorptance
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

! Vitrage_loggia
WindowMaterial:SimpleGlazingSystem,
    Simple Vitrage_loggia - 1001,  !- Name
    2.4,                     !- U-Factor {W/m2-K}
    0.45,                    !- Solar Heat Gain Coefficient
    0.744;                   !- Visible Transmittance

! Vitrage_ext
WindowMaterial:SimpleGlazingSystem,
    Simple Vitrage_ext - 1002,  !- Name
    1.96,                    !- U-Factor {W/m2-K}
    0.45,                    !- Solar Heat Gain Coefficient
    0.744;                   !- Visible Transmittance

! Vitrage_ext
WindowMaterial:SimpleGlazingSystem,
    Simple Vitrage_ext - 1003,  !- Name
    1.96,                    !- U-Factor {W/m2-K}
    0.45,                    !- Solar Heat Gain Coefficient
    0.744;                   !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

WindowMaterial:Shade,
    30000,                   !- Name
    0.2,                     !- Solar Transmittance {dimensionless}
    0.5,                     !- Solar Reflectance {dimensionless}
    0.1,                     !- Visible Transmittance {dimensionless}
    0.5,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0,                       !- Infrared Transmittance {dimensionless}
    0.005,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0.5,                     !- Top Opening Multiplier
    0.5,                     !- Bottom Opening Multiplier
    0.5,                     !- Left-Side Opening Multiplier
    0.5,                     !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Plancher interne
Construction,
    Plancher interne,        !- Name
    Cast Concrete (Dense)_.15;  !- Outside Layer

! <Previous reversed>
Construction,
    Plancher interne_Rev,    !- Name
    Cast Concrete (Dense)_.15;  !- Outside Layer

! Plancher interne_Reversed
Construction,
    Plancher interne_Reversed,  !- Name
    Cast Concrete (Dense)_.15;  !- Outside Layer

! <Previous reversed>
Construction,
    Plancher interne_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_.15;  !- Outside Layer

! Projet de cloison
Construction,
    Projet de cloison,       !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! <Previous reversed>
Construction,
    Projet de cloison_Rev,   !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! 160mm_ldr
Construction,
    160mm_ldr,               !- Name
    Cement/plaster/mortar - cement blocks cellular_.015,  !- Outside Layer
    Rock wool - at 10C degrees_.16,  !- Layer 2
    Concrete Block (Heavyweight)_.2,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>
Construction,
    160mm_ldr_Rev,           !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Heavyweight)_.2,  !- Layer 2
    Rock wool - at 10C degrees_.16,  !- Layer 3
    Cement/plaster/mortar - cement blocks cellular_.015;  !- Layer 4

! 90mm_resolique
Construction,
    90mm_resolique,          !- Name
    Cement/plaster/mortar - cement blocks cellular_.015,  !- Outside Layer
    resolique_.09,           !- Layer 2
    Concrete Block (Heavyweight)_.2,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>
Construction,
    90mm_resolique_Rev,      !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Heavyweight)_.2,  !- Layer 2
    resolique_.09,           !- Layer 3
    Cement/plaster/mortar - cement blocks cellular_.015;  !- Layer 4

! 300mm_ldr
Construction,
    300mm_ldr,               !- Name
    Cement/plaster/mortar - cement blocks cellular_.015,  !- Outside Layer
    Rock wool - at 10C degrees_.3,  !- Layer 2
    Concrete Block (Heavyweight)_.2,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>
Construction,
    300mm_ldr_Rev,           !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Heavyweight)_.2,  !- Layer 2
    Rock wool - at 10C degrees_.3,  !- Layer 3
    Cement/plaster/mortar - cement blocks cellular_.015;  !- Layer 4

! 100mm_pur
Construction,
    100mm_pur,               !- Name
    Asphalt 1_.01,           !- Outside Layer
    PUR Polyurethane Board  (Diffusion open)_.1,  !- Layer 2
    Cast Concrete (Dense)_.2,!- Layer 3
    Plasterboard_.013;       !- Layer 4

! <Previous reversed>
Construction,
    100mm_pur_Rev,           !- Name
    Plasterboard_.013,       !- Outside Layer
    Cast Concrete (Dense)_.2,!- Layer 2
    PUR Polyurethane Board  (Diffusion open)_.1,  !- Layer 3
    Asphalt 1_.01;           !- Layer 4

Construction,
    Vitrage_loggia - 1001,   !- Name
    Simple Vitrage_loggia - 1001;  !- Outside Layer

Construction,
    Vitrage_loggia - 2001,   !- Name
    30000,                   !- Outside Layer
    Simple Vitrage_loggia - 1001;  !- Layer 2

Construction,
    Vitrage_ext - 1002,      !- Name
    Simple Vitrage_ext - 1002;  !- Outside Layer

Construction,
    Vitrage_ext - 2002,      !- Name
    30000,                   !- Outside Layer
    Simple Vitrage_ext - 1002;  !- Layer 2

Construction,
    Vitrage_ext - 1003,      !- Name
    Simple Vitrage_ext - 1003;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! R4 - 4G
Zone,
    R4:4G,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    227.4114,                !- Volume {m3}
    96.7708,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! R4 - 4D
Zone,
    R4:4D,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    167.2339,                !- Volume {m3}
    71.1634,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! R4 - Escaliers
Zone,
    R4:Escaliers,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    49.7906,                 !- Volume {m3}
    21.1875,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! R2 - Escaliers
Zone,
    R2:Escaliers,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    54.3538,                 !- Volume {m3}
    23.1293,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! R2 - 2D
Zone,
    R2:2D,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    169.9649,                !- Volume {m3}
    72.3255,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! R2 - Loggia
Zone,
    R2:Loggia,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    19.1387,                 !- Volume {m3}
    8.1441,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! R7 - Escaliers
Zone,
    R7:Escaliers,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    54.3538,                 !- Volume {m3}
    23.1293,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! R7 - 7D
Zone,
    R7:7D,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    169.9649,                !- Volume {m3}
    72.3255,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! R7 - Loggia
Zone,
    R7:Loggia,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    19.1387,                 !- Volume {m3}
    8.1441,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! R4, 4G, Sol/Plancher - 110,152 m2 (Adiabatique), Surface Area: 32,500m2
BuildingSurface:Detailed,
    R4:4G_Floor_0_0_0,       !- Name
    Floor,                   !- Surface Type
    Plancher interne,        !- Construction Name
    R4:4G,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:4G_Floor_0_0_0,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8714668156,           !- Vertex 1 X-coordinate {m}
    12.7979982415,           !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    -3.0523118782,           !- Vertex 2 X-coordinate {m}
    16.0423433869,           !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    5.7932732894,            !- Vertex 3 X-coordinate {m}
    19.2618730926,           !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    6.9741183521,            !- Vertex 4 X-coordinate {m}
    16.0175279472,           !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4G, Sol/Plancher - 110,152 m2 (Adiabatique), Surface Area: 77,652m2
BuildingSurface:Detailed,
    R4:4G_Floor_0_0_1,       !- Name
    Floor,                   !- Surface Type
    Plancher interne,        !- Construction Name
    R4:4G,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:4G_Floor_0_0_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    0.4626930685,            !- Vertex 1 X-coordinate {m}
    6.3849466664,            !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    -1.8714668156,           !- Vertex 2 X-coordinate {m}
    12.7979982415,           !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    8.6102184803,            !- Vertex 3 X-coordinate {m}
    16.6130196941,           !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    11.0254266042,           !- Vertex 4 X-coordinate {m}
    9.9772899104,            !- Vertex 4 Y-coordinate {m}
    10.0313265238,           !- Vertex 4 Z-coordinate {m}
    9.3890425854,            !- Vertex 5 X-coordinate {m}
    9.3816948358,            !- Vertex 5 Y-coordinate {m}
    10.0313265238;           !- Vertex 5 Z-coordinate {m}

! R4, 4G, Plafond - 110,152 m2 (Adiabatique), Surface Area: 12,295m2
BuildingSurface:Detailed,
    R4:4G_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    Plancher interne_Reversed,  !- Construction Name
    R4:4G,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:4G_Ceiling_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.9741183521,            !- Vertex 1 X-coordinate {m}
    16.0175279472,           !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    9.389326476,             !- Vertex 2 X-coordinate {m}
    9.3817981635,            !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    11.0254266042,           !- Vertex 3 X-coordinate {m}
    9.9772899104,            !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    8.6102184803,            !- Vertex 4 X-coordinate {m}
    16.6130196941,           !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4G, Plafond - 110,152 m2 (Adiabatique), Surface Area: 97,857m2
BuildingSurface:Detailed,
    R4:4G_Ceiling_1_0_1,     !- Name
    Ceiling,                 !- Surface Type
    Plancher interne_Reversed,  !- Construction Name
    R4:4G,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:4G_Ceiling_1_0_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.0523118782,           !- Vertex 1 X-coordinate {m}
    16.0423433869,           !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    0.4626930685,            !- Vertex 2 X-coordinate {m}
    6.3849466664,            !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    9.389326476,             !- Vertex 3 X-coordinate {m}
    9.3817981635,            !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    5.7932732894,            !- Vertex 4 X-coordinate {m}
    19.2618730926,           !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4G, Cloison - 9,069 m2 (R4, 4D), Surface Area: 9.0686
BuildingSurface:Detailed,
    R4:4G_Partition_2_0_0,   !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    R4:4G,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:4D_Partition_4_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.9502219113,            !- Vertex 1 X-coordinate {m}
    8.2272162281,            !- Vertex 1 Y-coordinate {m}
    10.03132652,             !- Vertex 1 Z-coordinate {m}
    9.389042585,             !- Vertex 2 X-coordinate {m}
    9.3816948329,            !- Vertex 2 Y-coordinate {m}
    10.03132652,             !- Vertex 2 Z-coordinate {m}
    9.389042585,             !- Vertex 3 X-coordinate {m}
    9.3816948329,            !- Vertex 3 Y-coordinate {m}
    12.53132652,             !- Vertex 3 Z-coordinate {m}
    5.9502219113,            !- Vertex 4 X-coordinate {m}
    8.2272162281,            !- Vertex 4 Y-coordinate {m}
    12.53132652;             !- Vertex 4 Z-coordinate {m}

! R4, 4G, Cloison - 9,069 m2 (R4, 4D), Surface Area: 9.0686 <Other side>
BuildingSurface:Detailed,
    R4:4D_Partition_4_0_10004,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    R4:4D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:4G_Partition_2_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.389042585,             !- Vertex 1 X-coordinate {m}
    9.3816948329,            !- Vertex 1 Y-coordinate {m}
    10.03132652,             !- Vertex 1 Z-coordinate {m}
    5.9502219113,            !- Vertex 2 X-coordinate {m}
    8.2272162281,            !- Vertex 2 Y-coordinate {m}
    10.03132652,             !- Vertex 2 Z-coordinate {m}
    5.9502219113,            !- Vertex 3 X-coordinate {m}
    8.2272162281,            !- Vertex 3 Y-coordinate {m}
    12.53132652,             !- Vertex 3 Z-coordinate {m}
    9.389042585,             !- Vertex 4 X-coordinate {m}
    9.3816948329,            !- Vertex 4 Y-coordinate {m}
    12.53132652;             !- Vertex 4 Z-coordinate {m}

! R4, 4G, Mur - 4,354 m2 - 160,0°, Surface Area: 4,354m2
BuildingSurface:Detailed,
    R4:4G_Wall_3_0_0,        !- Name
    Wall,                    !- Surface Type
    160mm_ldr,               !- Construction Name
    R4:4G,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3890425839,            !- Vertex 1 X-coordinate {m}
    9.3816948325,            !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    11.0254266053,           !- Vertex 2 X-coordinate {m}
    9.9772899082,            !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    11.0254266053,           !- Vertex 3 X-coordinate {m}
    9.9772899082,            !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    9.3890425839,            !- Vertex 4 X-coordinate {m}
    9.3816948325,            !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4G, Mur - 17,654 m2 - 70,0°, Surface Area: 17,654m2
BuildingSurface:Detailed,
    R4:4G_Wall_4_0_0,        !- Name
    Wall,                    !- Surface Type
    160mm_ldr,               !- Construction Name
    R4:4G,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0254266053,           !- Vertex 1 X-coordinate {m}
    9.9772899082,            !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    8.6102184793,            !- Vertex 2 X-coordinate {m}
    16.6130196977,           !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    8.6102184793,            !- Vertex 3 X-coordinate {m}
    16.6130196977,           !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    11.0254266053,           !- Vertex 4 X-coordinate {m}
    9.9772899082,            !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4G, Mur - 4,353 m2 - 340,0°, Surface Area: 4,353m2
BuildingSurface:Detailed,
    R4:4G_Wall_5_0_0,        !- Name
    Wall,                    !- Surface Type
    160mm_ldr,               !- Construction Name
    R4:4G,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.6102184793,            !- Vertex 1 X-coordinate {m}
    16.6130196977,           !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    6.9741183511,            !- Vertex 2 X-coordinate {m}
    16.0175279507,           !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    6.9741183511,            !- Vertex 3 X-coordinate {m}
    16.0175279507,           !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    8.6102184793,            !- Vertex 4 X-coordinate {m}
    16.6130196977,           !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4G, Mur - 8,631 m2 - 70,0°, Surface Area: 8,631m2
BuildingSurface:Detailed,
    R4:4G_Wall_6_0_0,        !- Name
    Wall,                    !- Surface Type
    160mm_ldr,               !- Construction Name
    R4:4G,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.9741183511,            !- Vertex 1 X-coordinate {m}
    16.0175279507,           !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    5.7932732885,            !- Vertex 2 X-coordinate {m}
    19.2618730961,           !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    5.7932732885,            !- Vertex 3 X-coordinate {m}
    19.2618730961,           !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    6.9741183511,            !- Vertex 4 X-coordinate {m}
    16.0175279507,           !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4G, Mur - 23,533 m2 - 340,0°, Surface Area: 23,533m2
BuildingSurface:Detailed,
    R4:4G_Wall_7_0_0,        !- Name
    Wall,                    !- Surface Type
    160mm_ldr,               !- Construction Name
    R4:4G,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7932732885,            !- Vertex 1 X-coordinate {m}
    19.2618730961,           !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    -3.0523118792,           !- Vertex 2 X-coordinate {m}
    16.0423433904,           !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    -3.0523118792,           !- Vertex 3 X-coordinate {m}
    16.0423433904,           !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    5.7932732885,            !- Vertex 4 X-coordinate {m}
    19.2618730961,           !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4G, Mur - 25,693 m2 - 250,0°, Surface Area: 25,693m2
BuildingSurface:Detailed,
    R4:4G_Wall_8_0_0,        !- Name
    Wall,                    !- Surface Type
    160mm_ldr,               !- Construction Name
    R4:4G,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.0523118792,           !- Vertex 1 X-coordinate {m}
    16.0423433904,           !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    0.4626930676,            !- Vertex 2 X-coordinate {m}
    6.3849466699,            !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    0.4626930676,            !- Vertex 3 X-coordinate {m}
    6.3849466699,            !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    -3.0523118792,           !- Vertex 4 X-coordinate {m}
    16.0423433904,           !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4G, Cloison - 14,471 m2 (R4, Escaliers), Surface Area: 14.4713
BuildingSurface:Detailed,
    R4:4G_Partition_9_0_0,   !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    R4:4G,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:Escaliers_Partition_4_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4626930635,            !- Vertex 1 X-coordinate {m}
    6.3849466685,            !- Vertex 1 Y-coordinate {m}
    10.03132652,             !- Vertex 1 Z-coordinate {m}
    5.9502219113,            !- Vertex 2 X-coordinate {m}
    8.2272162281,            !- Vertex 2 Y-coordinate {m}
    10.03132652,             !- Vertex 2 Z-coordinate {m}
    5.9502219113,            !- Vertex 3 X-coordinate {m}
    8.2272162281,            !- Vertex 3 Y-coordinate {m}
    12.53132652,             !- Vertex 3 Z-coordinate {m}
    0.4626930635,            !- Vertex 4 X-coordinate {m}
    6.3849466685,            !- Vertex 4 Y-coordinate {m}
    12.53132652;             !- Vertex 4 Z-coordinate {m}

! R4, 4G, Cloison - 14,471 m2 (R4, Escaliers), Surface Area: 14.4713 <Other side>
BuildingSurface:Detailed,
    R4:Escaliers_Partition_4_0_10005,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    R4:Escaliers,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:4G_Partition_9_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.9502219113,            !- Vertex 1 X-coordinate {m}
    8.2272162281,            !- Vertex 1 Y-coordinate {m}
    10.03132652,             !- Vertex 1 Z-coordinate {m}
    0.4626930635,            !- Vertex 2 X-coordinate {m}
    6.3849466685,            !- Vertex 2 Y-coordinate {m}
    10.03132652,             !- Vertex 2 Z-coordinate {m}
    0.4626930635,            !- Vertex 3 X-coordinate {m}
    6.3849466685,            !- Vertex 3 Y-coordinate {m}
    12.53132652,             !- Vertex 3 Z-coordinate {m}
    5.9502219113,            !- Vertex 4 X-coordinate {m}
    8.2272162281,            !- Vertex 4 Y-coordinate {m}
    12.53132652;             !- Vertex 4 Z-coordinate {m}

! R4, 4D, Sol/Plancher - 81,644 m2 (Adiabatique), Surface Area: 43,989m2
BuildingSurface:Detailed,
    R4:4D_Floor_0_0_0,       !- Name
    Floor,                   !- Surface Type
    Plancher interne,        !- Construction Name
    R4:4D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:4D_Floor_0_0_0,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.1194867079,            !- Vertex 1 X-coordinate {m}
    -3.5381625162,           !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    1.4993977309,            !- Vertex 2 X-coordinate {m}
    3.6604727853,            !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    6.8992442029,            !- Vertex 3 X-coordinate {m}
    5.6197989241,            !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    9.5173864185,            !- Vertex 4 X-coordinate {m}
    -1.573487694,            !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4D, Sol/Plancher - 81,644 m2 (Adiabatique), Surface Area: 37,656m2
BuildingSurface:Detailed,
    R4:4D_Floor_0_0_1,       !- Name
    Floor,                   !- Surface Type
    Plancher interne,        !- Construction Name
    R4:4D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:4D_Floor_0_0_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5173864185,            !- Vertex 1 X-coordinate {m}
    -1.573487694,            !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    5.9502219155,            !- Vertex 2 X-coordinate {m}
    8.2272162295,            !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    9.3890425792,            !- Vertex 3 X-coordinate {m}
    9.3816948348,            !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    12.9249837521,           !- Vertex 4 X-coordinate {m}
    -.3332236942,            !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4D, Plafond - 81,644 m2 (Adiabatique), Surface Area: 9,903m2
BuildingSurface:Detailed,
    R4:4D_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    Plancher interne_Reversed,  !- Construction Name
    R4:4D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:4D_Ceiling_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.9502219161,            !- Vertex 1 X-coordinate {m}
    8.2272162307,            !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    6.8992441997,            !- Vertex 2 X-coordinate {m}
    5.6197989216,            !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    10.3080704969,           !- Vertex 3 X-coordinate {m}
    6.8566863963,            !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    9.3890425812,            !- Vertex 4 X-coordinate {m}
    9.3816948375,            !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4D, Plafond - 81,644 m2 (Adiabatique), Surface Area: 71,741m2
BuildingSurface:Detailed,
    R4:4D_Ceiling_1_0_1,     !- Name
    Ceiling,                 !- Surface Type
    Plancher interne_Reversed,  !- Construction Name
    R4:4D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:4D_Ceiling_1_0_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.4993977277,            !- Vertex 1 X-coordinate {m}
    3.6604727828,            !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    4.119486708,             !- Vertex 2 X-coordinate {m}
    -3.5381625183,           !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    12.9249837623,           !- Vertex 3 X-coordinate {m}
    -.3332236942,            !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    10.3080704969,           !- Vertex 4 X-coordinate {m}
    6.8566863963,            !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4D, Mur - 23,427 m2 - 160,0°, Surface Area: 23,427m2
BuildingSurface:Detailed,
    R4:4D_Wall_2_0_0,        !- Name
    Wall,                    !- Surface Type
    160mm_ldr,               !- Construction Name
    R4:4D,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.1194867038,            !- Vertex 1 X-coordinate {m}
    -3.5381625152,           !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    12.9249837547,           !- Vertex 2 X-coordinate {m}
    -.3332236907,            !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    12.9249837547,           !- Vertex 3 X-coordinate {m}
    -.3332236907,            !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    4.1194867038,            !- Vertex 4 X-coordinate {m}
    -3.5381625152,           !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4D, Mur - 25,846 m2 - 70,0°, Surface Area: 25,846m2
BuildingSurface:Detailed,
    R4:4D_Wall_3_0_0,        !- Name
    Wall,                    !- Surface Type
    90mm_resolique,          !- Construction Name
    R4:4D,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.9249837547,           !- Vertex 1 X-coordinate {m}
    -.3332236907,            !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    9.3890425839,            !- Vertex 2 X-coordinate {m}
    9.3816948325,            !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    9.3890425839,            !- Vertex 3 X-coordinate {m}
    9.3816948325,            !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    12.9249837547,           !- Vertex 4 X-coordinate {m}
    -.3332236907,            !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, 4D, Cloison - 6,937 m2 (R4, Escaliers), Surface Area: 6.9369
BuildingSurface:Detailed,
    R4:4D_Partition_5_0_0,   !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    R4:4D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:Escaliers_Partition_3_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.9502219159,            !- Vertex 1 X-coordinate {m}
    8.2272162283,            !- Vertex 1 Y-coordinate {m}
    10.03132652,             !- Vertex 1 Z-coordinate {m}
    6.8992442034,            !- Vertex 2 X-coordinate {m}
    5.6197989229,            !- Vertex 2 Y-coordinate {m}
    10.03132652,             !- Vertex 2 Z-coordinate {m}
    6.8992442034,            !- Vertex 3 X-coordinate {m}
    5.6197989229,            !- Vertex 3 Y-coordinate {m}
    12.53132652,             !- Vertex 3 Z-coordinate {m}
    5.9502219159,            !- Vertex 4 X-coordinate {m}
    8.2272162283,            !- Vertex 4 Y-coordinate {m}
    12.53132652;             !- Vertex 4 Z-coordinate {m}

! R4, 4D, Cloison - 6,937 m2 (R4, Escaliers), Surface Area: 6.9369 <Other side>
BuildingSurface:Detailed,
    R4:Escaliers_Partition_3_0_10010,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    R4:Escaliers,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:4D_Partition_5_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.8992442034,            !- Vertex 1 X-coordinate {m}
    5.6197989229,            !- Vertex 1 Y-coordinate {m}
    10.03132652,             !- Vertex 1 Z-coordinate {m}
    5.9502219159,            !- Vertex 2 X-coordinate {m}
    8.2272162283,            !- Vertex 2 Y-coordinate {m}
    10.03132652,             !- Vertex 2 Z-coordinate {m}
    5.9502219159,            !- Vertex 3 X-coordinate {m}
    8.2272162283,            !- Vertex 3 Y-coordinate {m}
    12.53132652,             !- Vertex 3 Z-coordinate {m}
    6.8992442034,            !- Vertex 4 X-coordinate {m}
    5.6197989229,            !- Vertex 4 Y-coordinate {m}
    12.53132652;             !- Vertex 4 Z-coordinate {m}

! R4, 4D, Cloison - 14,361 m2 (R4, Escaliers), Surface Area: 14.3608
BuildingSurface:Detailed,
    R4:4D_Partition_6_0_0,   !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    R4:4D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:Escaliers_Partition_2_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.8992442081,            !- Vertex 1 X-coordinate {m}
    5.6197989227,            !- Vertex 1 Y-coordinate {m}
    10.03132652,             !- Vertex 1 Z-coordinate {m}
    1.4993977248,            !- Vertex 2 X-coordinate {m}
    3.6604727856,            !- Vertex 2 Y-coordinate {m}
    10.03132652,             !- Vertex 2 Z-coordinate {m}
    1.4993977248,            !- Vertex 3 X-coordinate {m}
    3.6604727856,            !- Vertex 3 Y-coordinate {m}
    12.53132652,             !- Vertex 3 Z-coordinate {m}
    6.8992442081,            !- Vertex 4 X-coordinate {m}
    5.6197989227,            !- Vertex 4 Y-coordinate {m}
    12.53132652;             !- Vertex 4 Z-coordinate {m}

! R4, 4D, Cloison - 14,361 m2 (R4, Escaliers), Surface Area: 14.3608 <Other side>
BuildingSurface:Detailed,
    R4:Escaliers_Partition_2_0_10011,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    R4:Escaliers,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:4D_Partition_6_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.4993977248,            !- Vertex 1 X-coordinate {m}
    3.6604727856,            !- Vertex 1 Y-coordinate {m}
    10.03132652,             !- Vertex 1 Z-coordinate {m}
    6.8992442081,            !- Vertex 2 X-coordinate {m}
    5.6197989227,            !- Vertex 2 Y-coordinate {m}
    10.03132652,             !- Vertex 2 Z-coordinate {m}
    6.8992442081,            !- Vertex 3 X-coordinate {m}
    5.6197989227,            !- Vertex 3 Y-coordinate {m}
    12.53132652,             !- Vertex 3 Z-coordinate {m}
    1.4993977248,            !- Vertex 4 X-coordinate {m}
    3.6604727856,            !- Vertex 4 Y-coordinate {m}
    12.53132652;             !- Vertex 4 Z-coordinate {m}

! R4, 4D, Mur - 19,152 m2 - 250,0°, Surface Area: 19,152m2
BuildingSurface:Detailed,
    R4:4D_Wall_7_0_0,        !- Name
    Wall,                    !- Surface Type
    160mm_ldr,               !- Construction Name
    R4:4D,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.4993977267,            !- Vertex 1 X-coordinate {m}
    3.6604727863,            !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    4.1194867038,            !- Vertex 2 X-coordinate {m}
    -3.5381625152,           !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    4.1194867038,            !- Vertex 3 X-coordinate {m}
    -3.5381625152,           !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    1.4993977267,            !- Vertex 4 X-coordinate {m}
    3.6604727863,            !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, Escaliers, Sol/Plancher - 27,521 m2 (Adiabatique), Surface Area: 27,532m2
BuildingSurface:Detailed,
    R4:Escaliers_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Plancher interne,        !- Construction Name
    R4:Escaliers,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:Escaliers_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    -2.1057900711,           !- Vertex 1 X-coordinate {m}
    2.348291739,             !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    -3.1026905066,           !- Vertex 2 X-coordinate {m}
    5.0872531751,            !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    0.4626930676,            !- Vertex 3 X-coordinate {m}
    6.3849466699,            !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    5.9502219155,            !- Vertex 4 X-coordinate {m}
    8.2272162295,            !- Vertex 4 Y-coordinate {m}
    10.0313265238,           !- Vertex 4 Z-coordinate {m}
    6.899244204,             !- Vertex 5 X-coordinate {m}
    5.6197989212,            !- Vertex 5 Y-coordinate {m}
    10.0313265238;           !- Vertex 5 Z-coordinate {m}

! R4, Escaliers, Plafond - 27,521 m2 (Adiabatique), Surface Area: 27,532m2
BuildingSurface:Detailed,
    R4:Escaliers_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Plancher interne_Reversed,  !- Construction Name
    R4:Escaliers,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R4:Escaliers_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    -3.1026905056,           !- Vertex 1 X-coordinate {m}
    5.0872531716,            !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    -2.1057900701,           !- Vertex 2 X-coordinate {m}
    2.3482917355,            !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    6.8992441998,            !- Vertex 3 X-coordinate {m}
    5.6197989216,            !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    5.9502219123,            !- Vertex 4 X-coordinate {m}
    8.227216227,             !- Vertex 4 Y-coordinate {m}
    12.5313265238,           !- Vertex 4 Z-coordinate {m}
    0.4626930685,            !- Vertex 5 X-coordinate {m}
    6.3849466664,            !- Vertex 5 Y-coordinate {m}
    12.5313265238;           !- Vertex 5 Z-coordinate {m}

! R4, Escaliers, Mur - 9,486 m2 - 340,0°, Surface Area: 9,486m2
BuildingSurface:Detailed,
    R4:Escaliers_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    300mm_ldr,               !- Construction Name
    R4:Escaliers,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4626930676,            !- Vertex 1 X-coordinate {m}
    6.3849466699,            !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    -3.1026905066,           !- Vertex 2 X-coordinate {m}
    5.0872531751,            !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    -3.1026905066,           !- Vertex 3 X-coordinate {m}
    5.0872531751,            !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    0.4626930676,            !- Vertex 4 X-coordinate {m}
    6.3849466699,            !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, Escaliers, Mur - 7,287 m2 - 250,0°, Surface Area: 7,287m2
BuildingSurface:Detailed,
    R4:Escaliers_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    300mm_ldr,               !- Construction Name
    R4:Escaliers,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.1026905066,           !- Vertex 1 X-coordinate {m}
    5.0872531751,            !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    -2.1057900711,           !- Vertex 2 X-coordinate {m}
    2.348291739,             !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    -2.1057900711,           !- Vertex 3 X-coordinate {m}
    2.348291739,             !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    -3.1026905066,           !- Vertex 4 X-coordinate {m}
    5.0872531751,            !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R4, Escaliers, Mur - 9,591 m2 - 160,0°, Surface Area: 9,591m2
BuildingSurface:Detailed,
    R4:Escaliers_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    300mm_ldr,               !- Construction Name
    R4:Escaliers,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1057900711,           !- Vertex 1 X-coordinate {m}
    2.348291739,             !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    1.4993977267,            !- Vertex 2 X-coordinate {m}
    3.6604727863,            !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    1.4993977267,            !- Vertex 3 X-coordinate {m}
    3.6604727863,            !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    -2.1057900711,           !- Vertex 4 X-coordinate {m}
    2.348291739,             !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

! R2, Escaliers, Sol/Plancher - 27,858 m2 (Adiabatique), Surface Area: 27,856m2
BuildingSurface:Detailed,
    R2:Escaliers_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Plancher interne,        !- Construction Name
    R2:Escaliers,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:Escaliers_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1057900735,           !- Vertex 1 X-coordinate {m}
    2.3482917449,            !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    -3.1026905091,           !- Vertex 2 X-coordinate {m}
    5.087253181,             !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    5.8799365114,            !- Vertex 3 X-coordinate {m}
    8.3566620313,            !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    6.876377118,             !- Vertex 4 X-coordinate {m}
    5.6189639649,            !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

! R2, Escaliers, Plafond - 27,858 m2 (Adiabatique), Surface Area: 27,856m2
BuildingSurface:Detailed,
    R2:Escaliers_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Plancher interne_Reversed,  !- Construction Name
    R2:Escaliers,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:Escaliers_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.1026905056,           !- Vertex 1 X-coordinate {m}
    5.0872531716,            !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    -2.1057900735,           !- Vertex 2 X-coordinate {m}
    2.3482917449,            !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    6.876377118,             !- Vertex 3 X-coordinate {m}
    5.6189639649,            !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    5.8799365114,            !- Vertex 4 X-coordinate {m}
    8.3566620313,            !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

! R2, Escaliers, Cloison - 14,306 m2 (R2, 2D), Surface Area: 14.3064
BuildingSurface:Detailed,
    R2:Escaliers_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    R2:Escaliers,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:2D_Partition_7_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.499397722,             !- Vertex 1 X-coordinate {m}
    3.6604727879,            !- Vertex 1 Y-coordinate {m}
    5.03132652,              !- Vertex 1 Z-coordinate {m}
    6.8763771166,            !- Vertex 2 X-coordinate {m}
    5.6189639644,            !- Vertex 2 Y-coordinate {m}
    5.03132652,              !- Vertex 2 Z-coordinate {m}
    6.8763771166,            !- Vertex 3 X-coordinate {m}
    5.6189639644,            !- Vertex 3 Y-coordinate {m}
    7.53132652,              !- Vertex 3 Z-coordinate {m}
    1.499397722,             !- Vertex 4 X-coordinate {m}
    3.6604727879,            !- Vertex 4 Y-coordinate {m}
    7.53132652;              !- Vertex 4 Z-coordinate {m}

! R2, Escaliers, Cloison - 14,306 m2 (R2, 2D), Surface Area: 14.3064 <Other side>
BuildingSurface:Detailed,
    R2:2D_Partition_7_0_10016,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    R2:2D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:Escaliers_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.8763771166,            !- Vertex 1 X-coordinate {m}
    5.6189639644,            !- Vertex 1 Y-coordinate {m}
    5.03132652,              !- Vertex 1 Z-coordinate {m}
    1.499397722,             !- Vertex 2 X-coordinate {m}
    3.6604727879,            !- Vertex 2 Y-coordinate {m}
    5.03132652,              !- Vertex 2 Z-coordinate {m}
    1.499397722,             !- Vertex 3 X-coordinate {m}
    3.6604727879,            !- Vertex 3 Y-coordinate {m}
    7.53132652,              !- Vertex 3 Z-coordinate {m}
    6.8763771166,            !- Vertex 4 X-coordinate {m}
    5.6189639644,            !- Vertex 4 Y-coordinate {m}
    7.53132652;              !- Vertex 4 Z-coordinate {m}

! R2, Escaliers, Cloison - 7,283 m2 (R2, 2D), Surface Area: 7.2835
BuildingSurface:Detailed,
    R2:Escaliers_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    R2:Escaliers,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:2D_Partition_6_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.8763771199,            !- Vertex 1 X-coordinate {m}
    5.6189639656,            !- Vertex 1 Y-coordinate {m}
    5.03132652,              !- Vertex 1 Z-coordinate {m}
    5.8799365133,            !- Vertex 2 X-coordinate {m}
    8.356662032,             !- Vertex 2 Y-coordinate {m}
    5.03132652,              !- Vertex 2 Z-coordinate {m}
    5.8799365133,            !- Vertex 3 X-coordinate {m}
    8.356662032,             !- Vertex 3 Y-coordinate {m}
    7.53132652,              !- Vertex 3 Z-coordinate {m}
    6.8763771199,            !- Vertex 4 X-coordinate {m}
    5.6189639656,            !- Vertex 4 Y-coordinate {m}
    7.53132652;              !- Vertex 4 Z-coordinate {m}

! R2, Escaliers, Cloison - 7,283 m2 (R2, 2D), Surface Area: 7.2835 <Other side>
BuildingSurface:Detailed,
    R2:2D_Partition_6_0_10017,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    R2:2D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:Escaliers_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8799365133,            !- Vertex 1 X-coordinate {m}
    8.356662032,             !- Vertex 1 Y-coordinate {m}
    5.03132652,              !- Vertex 1 Z-coordinate {m}
    6.8763771199,            !- Vertex 2 X-coordinate {m}
    5.6189639656,            !- Vertex 2 Y-coordinate {m}
    5.03132652,              !- Vertex 2 Z-coordinate {m}
    6.8763771199,            !- Vertex 3 X-coordinate {m}
    5.6189639656,            !- Vertex 3 Y-coordinate {m}
    7.53132652,              !- Vertex 3 Z-coordinate {m}
    5.8799365133,            !- Vertex 4 X-coordinate {m}
    8.356662032,             !- Vertex 4 Y-coordinate {m}
    7.53132652;              !- Vertex 4 Z-coordinate {m}

! R2, Escaliers, Cloison - 23,898 m2  (Adiabatique), Surface Area: 14,412m2
BuildingSurface:Detailed,
    R2:Escaliers_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    R2:Escaliers,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:Escaliers_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8799365095,            !- Vertex 1 X-coordinate {m}
    8.3566620365,            !- Vertex 1 Y-coordinate {m}
    5.0313265203,            !- Vertex 1 Z-coordinate {m}
    0.4626930666,            !- Vertex 2 X-coordinate {m}
    6.3849466716,            !- Vertex 2 Y-coordinate {m}
    5.0313265203,            !- Vertex 2 Z-coordinate {m}
    0.4626930666,            !- Vertex 3 X-coordinate {m}
    6.3849466716,            !- Vertex 3 Y-coordinate {m}
    7.5313265203,            !- Vertex 3 Z-coordinate {m}
    5.8799365095,            !- Vertex 4 X-coordinate {m}
    8.3566620365,            !- Vertex 4 Y-coordinate {m}
    7.5313265203;            !- Vertex 4 Z-coordinate {m}

! R2, Escaliers, Cloison - 23,898 m2  (Adiabatique), Surface Area: 9,486m2
BuildingSurface:Detailed,
    R2:Escaliers_Wall_4_1_0, !- Name
    Wall,                    !- Surface Type
    300mm_ldr,               !- Construction Name
    R2:Escaliers,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4626930666,            !- Vertex 1 X-coordinate {m}
    6.3849466716,            !- Vertex 1 Y-coordinate {m}
    5.03132652,              !- Vertex 1 Z-coordinate {m}
    -3.1026905075,           !- Vertex 2 X-coordinate {m}
    5.0872531768,            !- Vertex 2 Y-coordinate {m}
    5.03132652,              !- Vertex 2 Z-coordinate {m}
    -3.1026905075,           !- Vertex 3 X-coordinate {m}
    5.0872531768,            !- Vertex 3 Y-coordinate {m}
    7.53132652,              !- Vertex 3 Z-coordinate {m}
    0.4626930666,            !- Vertex 4 X-coordinate {m}
    6.3849466716,            !- Vertex 4 Y-coordinate {m}
    7.53132652;              !- Vertex 4 Z-coordinate {m}

! R2, Escaliers, Mur - 7,287 m2 - 250,0°, Surface Area: 7,287m2
BuildingSurface:Detailed,
    R2:Escaliers_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    300mm_ldr,               !- Construction Name
    R2:Escaliers,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.1026905077,           !- Vertex 1 X-coordinate {m}
    5.087253178,             !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    -2.1057900721,           !- Vertex 2 X-coordinate {m}
    2.3482917419,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    -2.1057900721,           !- Vertex 3 X-coordinate {m}
    2.3482917419,            !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    -3.1026905077,           !- Vertex 4 X-coordinate {m}
    5.087253178,             !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

! R2, Escaliers, Mur - 9,591 m2 - 160,0°, Surface Area: 9,591m2
BuildingSurface:Detailed,
    R2:Escaliers_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    300mm_ldr,               !- Construction Name
    R2:Escaliers,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1057900721,           !- Vertex 1 X-coordinate {m}
    2.3482917419,            !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    1.4993977257,            !- Vertex 2 X-coordinate {m}
    3.6604727892,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    1.4993977257,            !- Vertex 3 X-coordinate {m}
    3.6604727892,            !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    -2.1057900721,           !- Vertex 4 X-coordinate {m}
    2.3482917419,            !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

! R2, 2D, Sol/Plancher - 81,389 m2 (Adiabatique), Surface Area: 43,842m2
BuildingSurface:Detailed,
    R2:2D_Floor_0_0_0,       !- Name
    Floor,                   !- Surface Type
    Plancher interne,        !- Construction Name
    R2:2D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:2D_Floor_0_0_0,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.1194867013,            !- Vertex 1 X-coordinate {m}
    -3.5381625093,           !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    1.4993977243,            !- Vertex 2 X-coordinate {m}
    3.6604727922,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    6.876377118,             !- Vertex 3 X-coordinate {m}
    5.6189639649,            !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    9.4969259206,            !- Vertex 4 X-coordinate {m}
    -1.5809346969,           !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

! R2, 2D, Sol/Plancher - 81,389 m2 (Adiabatique), Surface Area: 37,547m2
BuildingSurface:Detailed,
    R2:2D_Floor_0_0_1,       !- Name
    Floor,                   !- Surface Type
    Plancher interne,        !- Construction Name
    R2:2D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:2D_Floor_0_0_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4969259206,            !- Vertex 1 X-coordinate {m}
    -1.5809346969,           !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    5.8799365114,            !- Vertex 2 X-coordinate {m}
    8.3566620313,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    9.2162552843,            !- Vertex 3 X-coordinate {m}
    9.5709827567,            !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    12.8332446935,           !- Vertex 4 X-coordinate {m}
    -.3666139715,            !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

! R2, 2D, Plafond - 81,389 m2 (Adiabatique), Surface Area: 10,342m2
BuildingSurface:Detailed,
    R2:2D_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    Plancher interne_Reversed,  !- Construction Name
    R2:2D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:2D_Ceiling_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8799365082,            !- Vertex 1 X-coordinate {m}
    8.3566620306,            !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    6.8763771199,            !- Vertex 2 X-coordinate {m}
    5.6189639657,            !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    10.2124106056,           !- Vertex 3 X-coordinate {m}
    6.834068517,             !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    9.2162552888,            !- Vertex 4 X-coordinate {m}
    9.5709827581,            !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

! R2, 2D, Plafond - 81,389 m2 (Adiabatique), Surface Area: 71,047m2
BuildingSurface:Detailed,
    R2:2D_Ceiling_1_0_1,     !- Name
    Ceiling,                 !- Surface Type
    Plancher interne_Reversed,  !- Construction Name
    R2:2D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:2D_Ceiling_1_0_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.4993977243,            !- Vertex 1 X-coordinate {m}
    3.6604727922,            !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    4.1194866982,            !- Vertex 2 X-coordinate {m}
    -3.5381625119,           !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    12.8332446961,           !- Vertex 3 X-coordinate {m}
    -.3666139727,            !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    10.2124106056,           !- Vertex 4 X-coordinate {m}
    6.834068517,             !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

! R2, 2D, Mur - 23,182 m2 - 160,0°, Surface Area: 23,182m2
BuildingSurface:Detailed,
    R2:2D_Wall_2_0_0,        !- Name
    Wall,                    !- Surface Type
    160mm_ldr,               !- Construction Name
    R2:2D,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.1194867027,            !- Vertex 1 X-coordinate {m}
    -3.5381625122,           !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    12.8332446942,           !- Vertex 2 X-coordinate {m}
    -.3666139748,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    12.8332446942,           !- Vertex 3 X-coordinate {m}
    -.3666139748,            !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    4.1194867027,            !- Vertex 4 X-coordinate {m}
    -3.5381625122,           !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

! R2, 2D, Cloison - 15,670 m2 (R2, Loggia), Surface Area: 8.9234
BuildingSurface:Detailed,
    R2:2D_Partition_3_0_0,   !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    R2:2D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:Loggia_Partition_5_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8332446931,           !- Vertex 1 X-coordinate {m}
    -.3666139717,            !- Vertex 1 Y-coordinate {m}
    5.03132652,              !- Vertex 1 Z-coordinate {m}
    10.689441315,            !- Vertex 2 X-coordinate {m}
    5.5234374014,            !- Vertex 2 Y-coordinate {m}
    5.03132652,              !- Vertex 2 Z-coordinate {m}
    10.689441315,            !- Vertex 3 X-coordinate {m}
    5.5234374014,            !- Vertex 3 Y-coordinate {m}
    7.53132652,              !- Vertex 3 Z-coordinate {m}
    12.8332446931,           !- Vertex 4 X-coordinate {m}
    -.3666139717,            !- Vertex 4 Y-coordinate {m}
    7.53132652;              !- Vertex 4 Z-coordinate {m}

! R2, 2D, Cloison - 15,670 m2 (R2, Loggia), Surface Area: 8.9234 <Other side>
BuildingSurface:Detailed,
    R2:Loggia_Partition_5_0_10023,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    R2:Loggia,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:2D_Partition_3_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.689441315,            !- Vertex 1 X-coordinate {m}
    5.5234374014,            !- Vertex 1 Y-coordinate {m}
    5.03132652,              !- Vertex 1 Z-coordinate {m}
    12.8332446931,           !- Vertex 2 X-coordinate {m}
    -.3666139717,            !- Vertex 2 Y-coordinate {m}
    5.03132652,              !- Vertex 2 Z-coordinate {m}
    12.8332446931,           !- Vertex 3 X-coordinate {m}
    -.3666139717,            !- Vertex 3 Y-coordinate {m}
    7.53132652,              !- Vertex 3 Z-coordinate {m}
    10.689441315,            !- Vertex 4 X-coordinate {m}
    5.5234374014,            !- Vertex 4 Y-coordinate {m}
    7.53132652;              !- Vertex 4 Z-coordinate {m}

! R2, 2D, Mur - 10,768 m2 - 70,0°, Surface Area: 10,768m2
BuildingSurface:Detailed,
    R2:2D_Wall_4_0_0,        !- Name
    Wall,                    !- Surface Type
    90mm_resolique,          !- Construction Name
    R2:2D,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.6894413162,           !- Vertex 1 X-coordinate {m}
    5.523437398,             !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    9.2162552827,            !- Vertex 2 X-coordinate {m}
    9.5709827598,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    9.2162552827,            !- Vertex 3 X-coordinate {m}
    9.5709827598,            !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    10.6894413162,           !- Vertex 4 X-coordinate {m}
    5.523437398,             !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

! R2, 2D, Cloison - 8,876 m2  (Adiabatique), Surface Area: 8,876m2
BuildingSurface:Detailed,
    R2:2D_Partition_5_0_0,   !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    R2:2D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:2D_Partition_5_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.216255283,             !- Vertex 1 X-coordinate {m}
    9.5709827604,            !- Vertex 1 Y-coordinate {m}
    5.0313265203,            !- Vertex 1 Z-coordinate {m}
    5.8799365101,            !- Vertex 2 X-coordinate {m}
    8.356662035,             !- Vertex 2 Y-coordinate {m}
    5.0313265203,            !- Vertex 2 Z-coordinate {m}
    5.8799365101,            !- Vertex 3 X-coordinate {m}
    8.356662035,             !- Vertex 3 Y-coordinate {m}
    7.5313265203,            !- Vertex 3 Z-coordinate {m}
    9.216255283,             !- Vertex 4 X-coordinate {m}
    9.5709827604,            !- Vertex 4 Y-coordinate {m}
    7.5313265203;            !- Vertex 4 Z-coordinate {m}

! R2, 2D, Mur - 19,152 m2 - 250,0°, Surface Area: 19,152m2
BuildingSurface:Detailed,
    R2:2D_Wall_8_0_0,        !- Name
    Wall,                    !- Surface Type
    160mm_ldr,               !- Construction Name
    R2:2D,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.4993977257,            !- Vertex 1 X-coordinate {m}
    3.6604727892,            !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    4.1194867027,            !- Vertex 2 X-coordinate {m}
    -3.5381625122,           !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    4.1194867027,            !- Vertex 3 X-coordinate {m}
    -3.5381625122,           !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    1.4993977257,            !- Vertex 4 X-coordinate {m}
    3.6604727892,            !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

! R2, Loggia, Sol/Plancher - 11,527 m2 (Adiabatique), Surface Area: 11,527m2
BuildingSurface:Detailed,
    R2:Loggia_Floor_0_0_0,   !- Name
    Floor,                   !- Surface Type
    Plancher interne,        !- Construction Name
    R2:Loggia,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:Loggia_Floor_0_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8332446935,           !- Vertex 1 X-coordinate {m}
    -.3666139715,            !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    10.6894413154,           !- Vertex 2 X-coordinate {m}
    5.5234374016,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    12.4175643956,           !- Vertex 3 X-coordinate {m}
    6.1524227639,            !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    14.5613677737,           !- Vertex 4 X-coordinate {m}
    0.2623713908,            !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

! R2, Loggia, Plafond - 11,527 m2 (Adiabatique), Surface Area: 11,527m2
BuildingSurface:Detailed,
    R2:Loggia_Ceiling_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    Plancher interne_Reversed,  !- Construction Name
    R2:Loggia,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R2:Loggia_Ceiling_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.6894413154,           !- Vertex 1 X-coordinate {m}
    5.5234374016,            !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    12.8332446935,           !- Vertex 2 X-coordinate {m}
    -.3666139715,            !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    14.5613677737,           !- Vertex 3 X-coordinate {m}
    0.2623713908,            !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    12.4175643956,           !- Vertex 4 X-coordinate {m}
    6.1524227639,            !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

! R2, Loggia, Mur - 4,598 m2 - 160,0°, Surface Area: 4,598m2
BuildingSurface:Detailed,
    R2:Loggia_Wall_2_0_0,    !- Name
    Wall,                    !- Surface Type
    90mm_resolique,          !- Construction Name
    R2:Loggia,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8332446942,           !- Vertex 1 X-coordinate {m}
    -.3666139748,            !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    14.5613677751,           !- Vertex 2 X-coordinate {m}
    0.2623713878,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    14.5613677751,           !- Vertex 3 X-coordinate {m}
    0.2623713878,            !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    12.8332446942,           !- Vertex 4 X-coordinate {m}
    -.3666139748,            !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

! R2, Loggia, Mur - 15,670 m2 - 70,0°, Surface Area: 15,670m2
BuildingSurface:Detailed,
    R2:Loggia_Wall_3_0_0,    !- Name
    Wall,                    !- Surface Type
    90mm_resolique,          !- Construction Name
    R2:Loggia,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.5613677751,           !- Vertex 1 X-coordinate {m}
    0.2623713878,            !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    12.4175643971,           !- Vertex 2 X-coordinate {m}
    6.1524227606,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    12.4175643971,           !- Vertex 3 X-coordinate {m}
    6.1524227606,            !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    14.5613677751,           !- Vertex 4 X-coordinate {m}
    0.2623713878,            !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

! R2, Loggia, Mur - 4,598 m2 - 340,0°, Surface Area: 4,598m2
BuildingSurface:Detailed,
    R2:Loggia_Wall_4_0_0,    !- Name
    Wall,                    !- Surface Type
    90mm_resolique,          !- Construction Name
    R2:Loggia,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.4175643971,           !- Vertex 1 X-coordinate {m}
    6.1524227606,            !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    10.6894413162,           !- Vertex 2 X-coordinate {m}
    5.523437398,             !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    10.6894413162,           !- Vertex 3 X-coordinate {m}
    5.523437398,             !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    12.4175643971,           !- Vertex 4 X-coordinate {m}
    6.1524227606,            !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

! R7, Escaliers, Sol/Plancher - 27,858 m2 (Adiabatique), Surface Area: 27,856m2
BuildingSurface:Detailed,
    R7:Escaliers_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Plancher interne,        !- Construction Name
    R7:Escaliers,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R7:Escaliers_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1057900701,           !- Vertex 1 X-coordinate {m}
    2.3482917355,            !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    -3.1026905056,           !- Vertex 2 X-coordinate {m}
    5.0872531716,            !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    5.8799365114,            !- Vertex 3 X-coordinate {m}
    8.3566620313,            !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    6.876377118,             !- Vertex 4 X-coordinate {m}
    5.6189639649,            !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

! R7, Escaliers, Toit - 27,858 m2, Surface Area: 27,856m2
BuildingSurface:Detailed,
    R7:Escaliers_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    100mm_pur,               !- Construction Name
    R7:Escaliers,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.1026905066,           !- Vertex 1 X-coordinate {m}
    5.0872531751,            !- Vertex 1 Y-coordinate {m}
    20.0313265238,           !- Vertex 1 Z-coordinate {m}
    -2.1057900711,           !- Vertex 2 X-coordinate {m}
    2.348291739,             !- Vertex 2 Y-coordinate {m}
    20.0313265238,           !- Vertex 2 Z-coordinate {m}
    6.876377121,             !- Vertex 3 X-coordinate {m}
    5.6189639626,            !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    5.8799365129,            !- Vertex 4 X-coordinate {m}
    8.3566620332,            !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

! R7, Escaliers, Cloison - 14,306 m2 (R7, 7D), Surface Area: 14.3064
BuildingSurface:Detailed,
    R7:Escaliers_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    R7:Escaliers,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R7:7D_Partition_7_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.4993977231,            !- Vertex 1 X-coordinate {m}
    3.660472785,             !- Vertex 1 Y-coordinate {m}
    17.53132652,             !- Vertex 1 Z-coordinate {m}
    6.8763771177,            !- Vertex 2 X-coordinate {m}
    5.6189639614,            !- Vertex 2 Y-coordinate {m}
    17.53132652,             !- Vertex 2 Z-coordinate {m}
    6.8763771177,            !- Vertex 3 X-coordinate {m}
    5.6189639614,            !- Vertex 3 Y-coordinate {m}
    20.03132652,             !- Vertex 3 Z-coordinate {m}
    1.4993977231,            !- Vertex 4 X-coordinate {m}
    3.660472785,             !- Vertex 4 Y-coordinate {m}
    20.03132652;             !- Vertex 4 Z-coordinate {m}

! R7, Escaliers, Cloison - 14,306 m2 (R7, 7D), Surface Area: 14.3064 <Other side>
BuildingSurface:Detailed,
    R7:7D_Partition_7_0_10030,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    R7:7D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R7:Escaliers_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.8763771177,            !- Vertex 1 X-coordinate {m}
    5.6189639614,            !- Vertex 1 Y-coordinate {m}
    17.53132652,             !- Vertex 1 Z-coordinate {m}
    1.4993977231,            !- Vertex 2 X-coordinate {m}
    3.660472785,             !- Vertex 2 Y-coordinate {m}
    17.53132652,             !- Vertex 2 Z-coordinate {m}
    1.4993977231,            !- Vertex 3 X-coordinate {m}
    3.660472785,             !- Vertex 3 Y-coordinate {m}
    20.03132652,             !- Vertex 3 Z-coordinate {m}
    6.8763771177,            !- Vertex 4 X-coordinate {m}
    5.6189639614,            !- Vertex 4 Y-coordinate {m}
    20.03132652;             !- Vertex 4 Z-coordinate {m}

! R7, Escaliers, Cloison - 7,283 m2 (R7, 7D), Surface Area: 7.2835
BuildingSurface:Detailed,
    R7:Escaliers_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    R7:Escaliers,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R7:7D_Partition_6_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.8763771199,            !- Vertex 1 X-coordinate {m}
    5.6189639656,            !- Vertex 1 Y-coordinate {m}
    17.53132652,             !- Vertex 1 Z-coordinate {m}
    5.8799365133,            !- Vertex 2 X-coordinate {m}
    8.356662032,             !- Vertex 2 Y-coordinate {m}
    17.53132652,             !- Vertex 2 Z-coordinate {m}
    5.8799365133,            !- Vertex 3 X-coordinate {m}
    8.356662032,             !- Vertex 3 Y-coordinate {m}
    20.03132652,             !- Vertex 3 Z-coordinate {m}
    6.8763771199,            !- Vertex 4 X-coordinate {m}
    5.6189639656,            !- Vertex 4 Y-coordinate {m}
    20.03132652;             !- Vertex 4 Z-coordinate {m}

! R7, Escaliers, Cloison - 7,283 m2 (R7, 7D), Surface Area: 7.2835 <Other side>
BuildingSurface:Detailed,
    R7:7D_Partition_6_0_10031,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    R7:7D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R7:Escaliers_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8799365133,            !- Vertex 1 X-coordinate {m}
    8.356662032,             !- Vertex 1 Y-coordinate {m}
    17.53132652,             !- Vertex 1 Z-coordinate {m}
    6.8763771199,            !- Vertex 2 X-coordinate {m}
    5.6189639656,            !- Vertex 2 Y-coordinate {m}
    17.53132652,             !- Vertex 2 Z-coordinate {m}
    6.8763771199,            !- Vertex 3 X-coordinate {m}
    5.6189639656,            !- Vertex 3 Y-coordinate {m}
    20.03132652,             !- Vertex 3 Z-coordinate {m}
    5.8799365133,            !- Vertex 4 X-coordinate {m}
    8.356662032,             !- Vertex 4 Y-coordinate {m}
    20.03132652;             !- Vertex 4 Z-coordinate {m}

! R7, Escaliers, Cloison - 23,898 m2  (Adiabatique), Surface Area: 14,412m2
BuildingSurface:Detailed,
    R7:Escaliers_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    R7:Escaliers,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R7:Escaliers_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8799365106,            !- Vertex 1 X-coordinate {m}
    8.3566620336,            !- Vertex 1 Y-coordinate {m}
    17.5313265203,           !- Vertex 1 Z-coordinate {m}
    0.4626930677,            !- Vertex 2 X-coordinate {m}
    6.3849466687,            !- Vertex 2 Y-coordinate {m}
    17.5313265203,           !- Vertex 2 Z-coordinate {m}
    0.4626930677,            !- Vertex 3 X-coordinate {m}
    6.3849466687,            !- Vertex 3 Y-coordinate {m}
    20.0313265203,           !- Vertex 3 Z-coordinate {m}
    5.8799365106,            !- Vertex 4 X-coordinate {m}
    8.3566620336,            !- Vertex 4 Y-coordinate {m}
    20.0313265203;           !- Vertex 4 Z-coordinate {m}

! R7, Escaliers, Cloison - 23,898 m2  (Adiabatique), Surface Area: 9,486m2
BuildingSurface:Detailed,
    R7:Escaliers_Wall_4_1_0, !- Name
    Wall,                    !- Surface Type
    300mm_ldr,               !- Construction Name
    R7:Escaliers,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4626930677,            !- Vertex 1 X-coordinate {m}
    6.3849466687,            !- Vertex 1 Y-coordinate {m}
    17.53132652,             !- Vertex 1 Z-coordinate {m}
    -3.1026905065,           !- Vertex 2 X-coordinate {m}
    5.0872531739,            !- Vertex 2 Y-coordinate {m}
    17.53132652,             !- Vertex 2 Z-coordinate {m}
    -3.1026905065,           !- Vertex 3 X-coordinate {m}
    5.0872531739,            !- Vertex 3 Y-coordinate {m}
    20.03132652,             !- Vertex 3 Z-coordinate {m}
    0.4626930677,            !- Vertex 4 X-coordinate {m}
    6.3849466687,            !- Vertex 4 Y-coordinate {m}
    20.03132652;             !- Vertex 4 Z-coordinate {m}

! R7, Escaliers, Mur - 7,287 m2 - 250,0°, Surface Area: 7,287m2
BuildingSurface:Detailed,
    R7:Escaliers_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    300mm_ldr,               !- Construction Name
    R7:Escaliers,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.1026905066,           !- Vertex 1 X-coordinate {m}
    5.0872531751,            !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    -2.1057900711,           !- Vertex 2 X-coordinate {m}
    2.348291739,             !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    -2.1057900711,           !- Vertex 3 X-coordinate {m}
    2.348291739,             !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    -3.1026905066,           !- Vertex 4 X-coordinate {m}
    5.0872531751,            !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

! R7, Escaliers, Mur - 9,591 m2 - 160,0°, Surface Area: 9,591m2
BuildingSurface:Detailed,
    R7:Escaliers_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    300mm_ldr,               !- Construction Name
    R7:Escaliers,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1057900711,           !- Vertex 1 X-coordinate {m}
    2.348291739,             !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    1.4993977267,            !- Vertex 2 X-coordinate {m}
    3.6604727863,            !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    1.4993977267,            !- Vertex 3 X-coordinate {m}
    3.6604727863,            !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    -2.1057900711,           !- Vertex 4 X-coordinate {m}
    2.348291739,             !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

! R7, 7D, Sol/Plancher - 81,389 m2 (Adiabatique), Surface Area: 43,842m2
BuildingSurface:Detailed,
    R7:7D_Floor_0_0_0,       !- Name
    Floor,                   !- Surface Type
    Plancher interne,        !- Construction Name
    R7:7D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R7:7D_Floor_0_0_0,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.1194867048,            !- Vertex 1 X-coordinate {m}
    -3.5381625187,           !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    1.4993977277,            !- Vertex 2 X-coordinate {m}
    3.6604727828,            !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    6.876377118,             !- Vertex 3 X-coordinate {m}
    5.6189639649,            !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    9.496925924,             !- Vertex 4 X-coordinate {m}
    -1.5809347063,           !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

! R7, 7D, Sol/Plancher - 81,389 m2 (Adiabatique), Surface Area: 37,547m2
BuildingSurface:Detailed,
    R7:7D_Floor_0_0_1,       !- Name
    Floor,                   !- Surface Type
    Plancher interne,        !- Construction Name
    R7:7D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R7:7D_Floor_0_0_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.496925924,             !- Vertex 1 X-coordinate {m}
    -1.5809347063,           !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    5.8799365114,            !- Vertex 2 X-coordinate {m}
    8.3566620313,            !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    9.2162552843,            !- Vertex 3 X-coordinate {m}
    9.5709827567,            !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    12.8332446969,           !- Vertex 4 X-coordinate {m}
    -.3666139809,            !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

! R7, 7D, Toit - 81,389 m2, Surface Area: 10,342m2
BuildingSurface:Detailed,
    R7:7D_Roof_1_0_0,        !- Name
    Roof,                    !- Surface Type
    100mm_pur,               !- Construction Name
    R7:7D,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8799365175,            !- Vertex 1 X-coordinate {m}
    8.3566620306,            !- Vertex 1 Y-coordinate {m}
    20.0313265238,           !- Vertex 1 Z-coordinate {m}
    6.8763771213,            !- Vertex 2 X-coordinate {m}
    5.6189639628,            !- Vertex 2 Y-coordinate {m}
    20.0313265238,           !- Vertex 2 Z-coordinate {m}
    10.2124106037,           !- Vertex 3 X-coordinate {m}
    6.834068515,             !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    9.216255288,             !- Vertex 4 X-coordinate {m}
    9.5709827566,            !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

! R7, 7D, Toit - 81,389 m2, Surface Area: 71,047m2
BuildingSurface:Detailed,
    R7:7D_Roof_1_0_1,        !- Name
    Roof,                    !- Surface Type
    100mm_pur,               !- Construction Name
    R7:7D,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.4993977267,            !- Vertex 1 X-coordinate {m}
    3.6604727863,            !- Vertex 1 Y-coordinate {m}
    20.0313265238,           !- Vertex 1 Z-coordinate {m}
    4.1194867047,            !- Vertex 2 X-coordinate {m}
    -3.5381625164,           !- Vertex 2 Y-coordinate {m}
    20.0313265238,           !- Vertex 2 Z-coordinate {m}
    12.8332446914,           !- Vertex 3 X-coordinate {m}
    -.3666139757,            !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    10.2124106037,           !- Vertex 4 X-coordinate {m}
    6.834068515,             !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

! R7, 7D, Mur - 23,182 m2 - 160,0°, Surface Area: 23,182m2
BuildingSurface:Detailed,
    R7:7D_Wall_2_0_0,        !- Name
    Wall,                    !- Surface Type
    160mm_ldr,               !- Construction Name
    R7:7D,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.1194867038,            !- Vertex 1 X-coordinate {m}
    -3.5381625152,           !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    12.8332446953,           !- Vertex 2 X-coordinate {m}
    -.3666139777,            !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    12.8332446953,           !- Vertex 3 X-coordinate {m}
    -.3666139777,            !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    4.1194867038,            !- Vertex 4 X-coordinate {m}
    -3.5381625152,           !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

! R7, 7D, Cloison - 15,670 m2 (R7, Loggia), Surface Area: 8.9234
BuildingSurface:Detailed,
    R7:7D_Partition_3_0_0,   !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    R7:7D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R7:Loggia_Partition_5_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8332446965,           !- Vertex 1 X-coordinate {m}
    -.3666139811,            !- Vertex 1 Y-coordinate {m}
    17.53132652,             !- Vertex 1 Z-coordinate {m}
    10.6894413184,           !- Vertex 2 X-coordinate {m}
    5.523437392,             !- Vertex 2 Y-coordinate {m}
    17.53132652,             !- Vertex 2 Z-coordinate {m}
    10.6894413184,           !- Vertex 3 X-coordinate {m}
    5.523437392,             !- Vertex 3 Y-coordinate {m}
    20.03132652,             !- Vertex 3 Z-coordinate {m}
    12.8332446965,           !- Vertex 4 X-coordinate {m}
    -.3666139811,            !- Vertex 4 Y-coordinate {m}
    20.03132652;             !- Vertex 4 Z-coordinate {m}

! R7, 7D, Cloison - 15,670 m2 (R7, Loggia), Surface Area: 8.9234 <Other side>
BuildingSurface:Detailed,
    R7:Loggia_Partition_5_0_10035,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    R7:Loggia,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R7:7D_Partition_3_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.6894413184,           !- Vertex 1 X-coordinate {m}
    5.523437392,             !- Vertex 1 Y-coordinate {m}
    17.53132652,             !- Vertex 1 Z-coordinate {m}
    12.8332446965,           !- Vertex 2 X-coordinate {m}
    -.3666139811,            !- Vertex 2 Y-coordinate {m}
    17.53132652,             !- Vertex 2 Z-coordinate {m}
    12.8332446965,           !- Vertex 3 X-coordinate {m}
    -.3666139811,            !- Vertex 3 Y-coordinate {m}
    20.03132652,             !- Vertex 3 Z-coordinate {m}
    10.6894413184,           !- Vertex 4 X-coordinate {m}
    5.523437392,             !- Vertex 4 Y-coordinate {m}
    20.03132652;             !- Vertex 4 Z-coordinate {m}

! R7, 7D, Mur - 10,768 m2 - 70,0°, Surface Area: 10,768m2
BuildingSurface:Detailed,
    R7:7D_Wall_4_0_0,        !- Name
    Wall,                    !- Surface Type
    90mm_resolique,          !- Construction Name
    R7:7D,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.6894413173,           !- Vertex 1 X-coordinate {m}
    5.5234373951,            !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    9.2162552837,            !- Vertex 2 X-coordinate {m}
    9.5709827569,            !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    9.2162552837,            !- Vertex 3 X-coordinate {m}
    9.5709827569,            !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    10.6894413173,           !- Vertex 4 X-coordinate {m}
    5.5234373951,            !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

! R7, 7D, Cloison - 8,876 m2  (Adiabatique), Surface Area: 8,876m2
BuildingSurface:Detailed,
    R7:7D_Partition_5_0_0,   !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    R7:7D,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R7:7D_Partition_5_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.216255284,             !- Vertex 1 X-coordinate {m}
    9.5709827575,            !- Vertex 1 Y-coordinate {m}
    17.5313265203,           !- Vertex 1 Z-coordinate {m}
    5.8799365111,            !- Vertex 2 X-coordinate {m}
    8.3566620321,            !- Vertex 2 Y-coordinate {m}
    17.5313265203,           !- Vertex 2 Z-coordinate {m}
    5.8799365111,            !- Vertex 3 X-coordinate {m}
    8.3566620321,            !- Vertex 3 Y-coordinate {m}
    20.0313265203,           !- Vertex 3 Z-coordinate {m}
    9.216255284,             !- Vertex 4 X-coordinate {m}
    9.5709827575,            !- Vertex 4 Y-coordinate {m}
    20.0313265203;           !- Vertex 4 Z-coordinate {m}

! R7, 7D, Mur - 19,152 m2 - 250,0°, Surface Area: 19,152m2
BuildingSurface:Detailed,
    R7:7D_Wall_8_0_0,        !- Name
    Wall,                    !- Surface Type
    160mm_ldr,               !- Construction Name
    R7:7D,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.4993977267,            !- Vertex 1 X-coordinate {m}
    3.6604727863,            !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    4.1194867038,            !- Vertex 2 X-coordinate {m}
    -3.5381625152,           !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    4.1194867038,            !- Vertex 3 X-coordinate {m}
    -3.5381625152,           !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    1.4993977267,            !- Vertex 4 X-coordinate {m}
    3.6604727863,            !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

! R7, Loggia, Sol/Plancher - 11,527 m2 (Adiabatique), Surface Area: 11,527m2
BuildingSurface:Detailed,
    R7:Loggia_Floor_0_0_0,   !- Name
    Floor,                   !- Surface Type
    Plancher interne,        !- Construction Name
    R7:Loggia,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R7:Loggia_Floor_0_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8332446969,           !- Vertex 1 X-coordinate {m}
    -.3666139809,            !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    10.6894413188,           !- Vertex 2 X-coordinate {m}
    5.5234373922,            !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    12.417564399,            !- Vertex 3 X-coordinate {m}
    6.1524227545,            !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    14.5613677771,           !- Vertex 4 X-coordinate {m}
    0.2623713814,            !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

! R7, Loggia, Toit - 11,527 m2, Surface Area: 11,527m2
BuildingSurface:Detailed,
    R7:Loggia_Roof_1_0_0,    !- Name
    Roof,                    !- Surface Type
    100mm_pur,               !- Construction Name
    R7:Loggia,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.6894413173,           !- Vertex 1 X-coordinate {m}
    5.5234373951,            !- Vertex 1 Y-coordinate {m}
    20.0313265238,           !- Vertex 1 Z-coordinate {m}
    12.8332446953,           !- Vertex 2 X-coordinate {m}
    -.3666139777,            !- Vertex 2 Y-coordinate {m}
    20.0313265238,           !- Vertex 2 Z-coordinate {m}
    14.5613677761,           !- Vertex 3 X-coordinate {m}
    0.2623713849,            !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    12.4175643982,           !- Vertex 4 X-coordinate {m}
    6.1524227576,            !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

! R7, Loggia, Mur - 4,598 m2 - 160,0°, Surface Area: 4,598m2
BuildingSurface:Detailed,
    R7:Loggia_Wall_2_0_0,    !- Name
    Wall,                    !- Surface Type
    90mm_resolique,          !- Construction Name
    R7:Loggia,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8332446953,           !- Vertex 1 X-coordinate {m}
    -.3666139777,            !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    14.5613677761,           !- Vertex 2 X-coordinate {m}
    0.2623713849,            !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    14.5613677761,           !- Vertex 3 X-coordinate {m}
    0.2623713849,            !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    12.8332446953,           !- Vertex 4 X-coordinate {m}
    -.3666139777,            !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

! R7, Loggia, Mur - 15,670 m2 - 70,0°, Surface Area: 15,670m2
BuildingSurface:Detailed,
    R7:Loggia_Wall_3_0_0,    !- Name
    Wall,                    !- Surface Type
    90mm_resolique,          !- Construction Name
    R7:Loggia,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.5613677761,           !- Vertex 1 X-coordinate {m}
    0.2623713849,            !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    12.4175643982,           !- Vertex 2 X-coordinate {m}
    6.1524227576,            !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    12.4175643982,           !- Vertex 3 X-coordinate {m}
    6.1524227576,            !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    14.5613677761,           !- Vertex 4 X-coordinate {m}
    0.2623713849,            !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

! R7, Loggia, Mur - 4,598 m2 - 340,0°, Surface Area: 4,598m2
BuildingSurface:Detailed,
    R7:Loggia_Wall_4_0_0,    !- Name
    Wall,                    !- Surface Type
    90mm_resolique,          !- Construction Name
    R7:Loggia,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.4175643982,           !- Vertex 1 X-coordinate {m}
    6.1524227576,            !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    10.6894413173,           !- Vertex 2 X-coordinate {m}
    5.5234373951,            !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    10.6894413173,           !- Vertex 3 X-coordinate {m}
    5.5234373951,            !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    12.4175643982,           !- Vertex 4 X-coordinate {m}
    6.1524227576,            !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Window, 13,652m2
FenestrationSurface:Detailed,
    R4:4G_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_loggia - 1001,   !- Construction Name
    R4:4G_Wall_4_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.8652139309,           !- Vertex 1 X-coordinate {m}
    10.4174706135,           !- Vertex 1 Y-coordinate {m}
    10.23743351,             !- Vertex 1 Z-coordinate {m}
    8.7698213801,            !- Vertex 2 X-coordinate {m}
    16.1745143316,           !- Vertex 2 Y-coordinate {m}
    10.23743351,             !- Vertex 2 Z-coordinate {m}
    8.7698213801,            !- Vertex 3 X-coordinate {m}
    16.1745143316,           !- Vertex 3 Y-coordinate {m}
    12.46582502,             !- Vertex 3 Z-coordinate {m}
    10.8652139309,           !- Vertex 4 X-coordinate {m}
    10.4174706135,           !- Vertex 4 Y-coordinate {m}
    12.46582502;             !- Vertex 4 Z-coordinate {m}

! Window, 2,940m2
FenestrationSurface:Detailed,
    R4:4G_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1002,      !- Construction Name
    R4:4G_Wall_7_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.0979187651,            !- Vertex 1 X-coordinate {m}
    18.6448145131,           !- Vertex 1 Y-coordinate {m}
    10.25862371,             !- Vertex 1 Z-coordinate {m}
    2.782349096,             !- Vertex 2 X-coordinate {m}
    18.1659863124,           !- Vertex 2 Y-coordinate {m}
    10.25862371,             !- Vertex 2 Z-coordinate {m}
    2.782349096,             !- Vertex 3 X-coordinate {m}
    18.1659863124,           !- Vertex 3 Y-coordinate {m}
    12.35862371,             !- Vertex 3 Z-coordinate {m}
    4.0979187651,            !- Vertex 4 X-coordinate {m}
    18.6448145131,           !- Vertex 4 Y-coordinate {m}
    12.35862371;             !- Vertex 4 Z-coordinate {m}

! Window, 2,750m2
FenestrationSurface:Detailed,
    R4:4G_Wall_8_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1002,      !- Construction Name
    R4:4G_Wall_8_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.6715177147,           !- Vertex 1 X-coordinate {m}
    14.9961200221,           !- Vertex 1 Y-coordinate {m}
    10.83815128,             !- Vertex 1 Z-coordinate {m}
    -1.9190733994,           !- Vertex 2 X-coordinate {m}
    12.9287962564,           !- Vertex 2 Y-coordinate {m}
    10.83815128,             !- Vertex 2 Z-coordinate {m}
    -1.9190733994,           !- Vertex 3 X-coordinate {m}
    12.9287962564,           !- Vertex 3 Y-coordinate {m}
    12.08815128,             !- Vertex 3 Z-coordinate {m}
    -2.6715177147,           !- Vertex 4 X-coordinate {m}
    14.9961200221,           !- Vertex 4 Y-coordinate {m}
    12.08815128;             !- Vertex 4 Z-coordinate {m}

! Window, 1,875m2 X 2
FenestrationSurface:Detailed,
    R4:4G_Wall_8_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1002,      !- Construction Name
    R4:4G_Wall_8_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -.3589123983,            !- Vertex 1 X-coordinate {m}
    8.6422891351,            !- Vertex 1 Y-coordinate {m}
    10.58959446,             !- Vertex 1 Z-coordinate {m}
    0.0686127808,            !- Vertex 2 X-coordinate {m}
    7.4676733591,            !- Vertex 2 Y-coordinate {m}
    10.58959446,             !- Vertex 2 Z-coordinate {m}
    0.0686127808,            !- Vertex 3 X-coordinate {m}
    7.4676733591,            !- Vertex 3 Y-coordinate {m}
    12.08959446,             !- Vertex 3 Z-coordinate {m}
    -.3589123983,            !- Vertex 4 X-coordinate {m}
    8.6422891351,            !- Vertex 4 Y-coordinate {m}
    12.08959446;             !- Vertex 4 Z-coordinate {m}

! Window, 4,410m2
FenestrationSurface:Detailed,
    R4:4D_Wall_3_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1002,      !- Construction Name
    R4:4D_Wall_3_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.7291794539,           !- Vertex 1 X-coordinate {m}
    0.2047442045,            !- Vertex 1 Y-coordinate {m}
    10.27121478,             !- Vertex 1 Z-coordinate {m}
    12.0109371529,           !- Vertex 2 X-coordinate {m}
    2.1780987081,            !- Vertex 2 Y-coordinate {m}
    10.27121478,             !- Vertex 2 Z-coordinate {m}
    12.0109371529,           !- Vertex 3 X-coordinate {m}
    2.1780987081,            !- Vertex 3 Y-coordinate {m}
    12.37121478,             !- Vertex 3 Z-coordinate {m}
    12.7291794539,           !- Vertex 4 X-coordinate {m}
    0.2047442045,            !- Vertex 4 Y-coordinate {m}
    12.37121478;             !- Vertex 4 Z-coordinate {m}

! Window, 2,940m2
FenestrationSurface:Detailed,
    R4:4D_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1002,      !- Construction Name
    R4:4D_Wall_3_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5542460282,           !- Vertex 1 X-coordinate {m}
    3.432847261,             !- Vertex 1 Y-coordinate {m}
    10.25063687,             !- Vertex 1 Z-coordinate {m}
    11.0754178275,           !- Vertex 2 X-coordinate {m}
    4.7484169301,            !- Vertex 2 Y-coordinate {m}
    10.25063687,             !- Vertex 2 Z-coordinate {m}
    11.0754178275,           !- Vertex 3 X-coordinate {m}
    4.7484169301,            !- Vertex 3 Y-coordinate {m}
    12.35063687,             !- Vertex 3 Z-coordinate {m}
    11.5542460282,           !- Vertex 4 X-coordinate {m}
    3.432847261,             !- Vertex 4 Y-coordinate {m}
    12.35063687;             !- Vertex 4 Z-coordinate {m}

! Window, 6,097m2
FenestrationSurface:Detailed,
    R4:4D_Wall_3_0_0_2_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1002,      !- Construction Name
    R4:4D_Wall_3_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.493496171,            !- Vertex 1 X-coordinate {m}
    6.3472335414,            !- Vertex 1 Y-coordinate {m}
    10.24399189,             !- Vertex 1 Z-coordinate {m}
    9.5031402532,            !- Vertex 2 X-coordinate {m}
    9.0682140626,            !- Vertex 2 Y-coordinate {m}
    10.24399189,             !- Vertex 2 Z-coordinate {m}
    9.5031402532,            !- Vertex 3 X-coordinate {m}
    9.0682140626,            !- Vertex 3 Y-coordinate {m}
    12.34948721,             !- Vertex 3 Z-coordinate {m}
    10.493496171,            !- Vertex 4 X-coordinate {m}
    6.3472335414,            !- Vertex 4 Y-coordinate {m}
    12.34948721;             !- Vertex 4 Z-coordinate {m}

! Window, 2,750m2
FenestrationSurface:Detailed,
    R4:4D_Wall_7_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1002,      !- Construction Name
    R4:4D_Wall_7_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.2003583906,            !- Vertex 1 X-coordinate {m}
    -1.0128782291,           !- Vertex 1 Y-coordinate {m}
    10.64613719,             !- Vertex 1 Z-coordinate {m}
    3.952802706,             !- Vertex 2 X-coordinate {m}
    -3.0802019949,           !- Vertex 2 Y-coordinate {m}
    10.64613719,             !- Vertex 2 Z-coordinate {m}
    3.952802706,             !- Vertex 3 X-coordinate {m}
    -3.0802019949,           !- Vertex 3 Y-coordinate {m}
    11.89613719,             !- Vertex 3 Z-coordinate {m}
    3.2003583906,            !- Vertex 4 X-coordinate {m}
    -1.0128782291,           !- Vertex 4 Y-coordinate {m}
    11.89613719;             !- Vertex 4 Z-coordinate {m}

! Window, 1,875m2
FenestrationSurface:Detailed,
    R4:4D_Wall_7_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1002,      !- Construction Name
    R4:4D_Wall_7_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.6239431456,            !- Vertex 1 X-coordinate {m}
    3.3182870604,            !- Vertex 1 Y-coordinate {m}
    10.38704842,             !- Vertex 1 Z-coordinate {m}
    2.0514683247,            !- Vertex 2 X-coordinate {m}
    2.1436712844,            !- Vertex 2 Y-coordinate {m}
    10.38704842,             !- Vertex 2 Z-coordinate {m}
    2.0514683247,            !- Vertex 3 X-coordinate {m}
    2.1436712844,            !- Vertex 3 Y-coordinate {m}
    11.88704842,             !- Vertex 3 Z-coordinate {m}
    1.6239431456,            !- Vertex 4 X-coordinate {m}
    3.3182870604,            !- Vertex 4 Y-coordinate {m}
    11.88704842;             !- Vertex 4 Z-coordinate {m}

! Window, 4,080m2
FenestrationSurface:Detailed,
    R2:2D_Partition_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1003,      !- Construction Name
    R2:2D_Partition_3_0_0,   !- Building Surface Name
    R2:Loggia_Partition_5_0_0_1_0_1_Win_10025,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.6282143566,           !- Vertex 1 X-coordinate {m}
    0.1967022481,            !- Vertex 1 Y-coordinate {m}
    5.25799452,              !- Vertex 1 Z-coordinate {m}
    11.9373336671,           !- Vertex 2 X-coordinate {m}
    2.0948813421,            !- Vertex 2 Y-coordinate {m}
    5.25799452,              !- Vertex 2 Z-coordinate {m}
    11.9373336671,           !- Vertex 3 X-coordinate {m}
    2.0948813421,            !- Vertex 3 Y-coordinate {m}
    7.27799452,              !- Vertex 3 Z-coordinate {m}
    12.6282143566,           !- Vertex 4 X-coordinate {m}
    0.1967022481,            !- Vertex 4 Y-coordinate {m}
    7.27799452;              !- Vertex 4 Z-coordinate {m}

! Window, 4,080m2
FenestrationSurface:Detailed,
    R2:Loggia_Partition_5_0_0_1_0_1_Win_10025,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1003,      !- Construction Name
    R2:Loggia_Partition_5_0_10023,  !- Building Surface Name
    R2:2D_Partition_3_0_0_0_0_1_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.9373336671,           !- Vertex 1 X-coordinate {m}
    2.0948813421,            !- Vertex 1 Y-coordinate {m}
    5.25799452,              !- Vertex 1 Z-coordinate {m}
    12.6282143566,           !- Vertex 2 X-coordinate {m}
    0.1967022481,            !- Vertex 2 Y-coordinate {m}
    5.25799452,              !- Vertex 2 Z-coordinate {m}
    12.6282143566,           !- Vertex 3 X-coordinate {m}
    0.1967022481,            !- Vertex 3 Y-coordinate {m}
    7.27799452,              !- Vertex 3 Z-coordinate {m}
    11.9373336671,           !- Vertex 4 X-coordinate {m}
    2.0948813421,            !- Vertex 4 Y-coordinate {m}
    7.27799452;              !- Vertex 4 Z-coordinate {m}

! Window, 2,666m2
FenestrationSurface:Detailed,
    R2:2D_Partition_3_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1003,      !- Construction Name
    R2:2D_Partition_3_0_0,   !- Building Surface Name
    R2:Loggia_Partition_5_0_0_0_0_0_Win_10026,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.3750657979,           !- Vertex 1 X-coordinate {m}
    3.6396996164,            !- Vertex 1 Y-coordinate {m}
    5.26526172,              !- Vertex 1 Z-coordinate {m}
    10.9235992087,           !- Vertex 2 X-coordinate {m}
    4.8800938758,            !- Vertex 2 Y-coordinate {m}
    5.26526172,              !- Vertex 2 Z-coordinate {m}
    10.9235992087,           !- Vertex 3 X-coordinate {m}
    4.8800938758,            !- Vertex 3 Y-coordinate {m}
    7.28526172,              !- Vertex 3 Z-coordinate {m}
    11.3750657979,           !- Vertex 4 X-coordinate {m}
    3.6396996164,            !- Vertex 4 Y-coordinate {m}
    7.28526172;              !- Vertex 4 Z-coordinate {m}

! Window, 2,666m2
FenestrationSurface:Detailed,
    R2:Loggia_Partition_5_0_0_0_0_0_Win_10026,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1003,      !- Construction Name
    R2:Loggia_Partition_5_0_10023,  !- Building Surface Name
    R2:2D_Partition_3_0_0_1_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.9235992087,           !- Vertex 1 X-coordinate {m}
    4.8800938758,            !- Vertex 1 Y-coordinate {m}
    5.26526172,              !- Vertex 1 Z-coordinate {m}
    11.3750657979,           !- Vertex 2 X-coordinate {m}
    3.6396996164,            !- Vertex 2 Y-coordinate {m}
    5.26526172,              !- Vertex 2 Z-coordinate {m}
    11.3750657979,           !- Vertex 3 X-coordinate {m}
    3.6396996164,            !- Vertex 3 Y-coordinate {m}
    7.28526172,              !- Vertex 3 Z-coordinate {m}
    10.9235992087,           !- Vertex 4 X-coordinate {m}
    4.8800938758,            !- Vertex 4 Y-coordinate {m}
    7.28526172;              !- Vertex 4 Z-coordinate {m}

! Window, 5,952m2
FenestrationSurface:Detailed,
    R2:2D_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1002,      !- Construction Name
    R2:2D_Wall_4_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.463597948,            !- Vertex 1 X-coordinate {m}
    6.1439369524,            !- Vertex 1 Y-coordinate {m}
    5.18132652,              !- Vertex 1 Z-coordinate {m}
    9.4732420303,            !- Vertex 2 X-coordinate {m}
    8.8649174736,            !- Vertex 2 Y-coordinate {m}
    5.18132652,              !- Vertex 2 Z-coordinate {m}
    9.4732420303,            !- Vertex 3 X-coordinate {m}
    8.8649174736,            !- Vertex 3 Y-coordinate {m}
    7.23682184,              !- Vertex 3 Z-coordinate {m}
    10.463597948,            !- Vertex 4 X-coordinate {m}
    6.1439369524,            !- Vertex 4 Y-coordinate {m}
    7.23682184;              !- Vertex 4 Z-coordinate {m}

! Window, 2,750m2
FenestrationSurface:Detailed,
    R2:2D_Wall_8_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1002,      !- Construction Name
    R2:2D_Wall_8_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.2003583906,            !- Vertex 1 X-coordinate {m}
    -1.0128782291,           !- Vertex 1 Y-coordinate {m}
    5.75976031,              !- Vertex 1 Z-coordinate {m}
    3.952802706,             !- Vertex 2 X-coordinate {m}
    -3.0802019949,           !- Vertex 2 Y-coordinate {m}
    5.75976031,              !- Vertex 2 Z-coordinate {m}
    3.952802706,             !- Vertex 3 X-coordinate {m}
    -3.0802019949,           !- Vertex 3 Y-coordinate {m}
    7.00976031,              !- Vertex 3 Z-coordinate {m}
    3.2003583906,            !- Vertex 4 X-coordinate {m}
    -1.0128782291,           !- Vertex 4 Y-coordinate {m}
    7.00976031;              !- Vertex 4 Z-coordinate {m}

! Window, 1,875m2
FenestrationSurface:Detailed,
    R2:2D_Wall_8_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1002,      !- Construction Name
    R2:2D_Wall_8_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.6239431456,            !- Vertex 1 X-coordinate {m}
    3.3182870604,            !- Vertex 1 Y-coordinate {m}
    5.3725257,               !- Vertex 1 Z-coordinate {m}
    2.0514683247,            !- Vertex 2 X-coordinate {m}
    2.1436712844,            !- Vertex 2 Y-coordinate {m}
    5.3725257,               !- Vertex 2 Z-coordinate {m}
    2.0514683247,            !- Vertex 3 X-coordinate {m}
    2.1436712844,            !- Vertex 3 Y-coordinate {m}
    6.8725257,               !- Vertex 3 Z-coordinate {m}
    1.6239431456,            !- Vertex 4 X-coordinate {m}
    3.3182870604,            !- Vertex 4 Y-coordinate {m}
    6.8725257;               !- Vertex 4 Z-coordinate {m}

! Window, 11,379m2
FenestrationSurface:Detailed,
    R2:Loggia_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_loggia - 1001,   !- Construction Name
    R2:Loggia_Wall_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.383159112,            !- Vertex 1 X-coordinate {m}
    0.7519956656,            !- Vertex 1 Y-coordinate {m}
    5.18132652,              !- Vertex 1 Z-coordinate {m}
    12.5789510057,           !- Vertex 2 X-coordinate {m}
    5.7090166976,            !- Vertex 2 Y-coordinate {m}
    5.18132652,              !- Vertex 2 Z-coordinate {m}
    12.5789510057,           !- Vertex 3 X-coordinate {m}
    5.7090166976,            !- Vertex 3 Y-coordinate {m}
    7.33850673,              !- Vertex 3 Z-coordinate {m}
    14.383159112,            !- Vertex 4 X-coordinate {m}
    0.7519956656,            !- Vertex 4 Y-coordinate {m}
    7.33850673;              !- Vertex 4 Z-coordinate {m}

! Window, 4,080m2
FenestrationSurface:Detailed,
    R7:7D_Partition_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1003,      !- Construction Name
    R7:7D_Partition_3_0_0,   !- Building Surface Name
    R7:Loggia_Partition_5_0_0_1_0_1_Win_10037,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.62821436,             !- Vertex 1 X-coordinate {m}
    0.1967022387,            !- Vertex 1 Y-coordinate {m}
    17.75799452,             !- Vertex 1 Z-coordinate {m}
    11.9373336705,           !- Vertex 2 X-coordinate {m}
    2.0948813327,            !- Vertex 2 Y-coordinate {m}
    17.75799452,             !- Vertex 2 Z-coordinate {m}
    11.9373336705,           !- Vertex 3 X-coordinate {m}
    2.0948813327,            !- Vertex 3 Y-coordinate {m}
    19.77799452,             !- Vertex 3 Z-coordinate {m}
    12.62821436,             !- Vertex 4 X-coordinate {m}
    0.1967022387,            !- Vertex 4 Y-coordinate {m}
    19.77799452;             !- Vertex 4 Z-coordinate {m}

! Window, 4,080m2
FenestrationSurface:Detailed,
    R7:Loggia_Partition_5_0_0_1_0_1_Win_10037,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1003,      !- Construction Name
    R7:Loggia_Partition_5_0_10035,  !- Building Surface Name
    R7:7D_Partition_3_0_0_0_0_1_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.9373336705,           !- Vertex 1 X-coordinate {m}
    2.0948813327,            !- Vertex 1 Y-coordinate {m}
    17.75799452,             !- Vertex 1 Z-coordinate {m}
    12.62821436,             !- Vertex 2 X-coordinate {m}
    0.1967022387,            !- Vertex 2 Y-coordinate {m}
    17.75799452,             !- Vertex 2 Z-coordinate {m}
    12.62821436,             !- Vertex 3 X-coordinate {m}
    0.1967022387,            !- Vertex 3 Y-coordinate {m}
    19.77799452,             !- Vertex 3 Z-coordinate {m}
    11.9373336705,           !- Vertex 4 X-coordinate {m}
    2.0948813327,            !- Vertex 4 Y-coordinate {m}
    19.77799452;             !- Vertex 4 Z-coordinate {m}

! Window, 2,666m2
FenestrationSurface:Detailed,
    R7:7D_Partition_3_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1003,      !- Construction Name
    R7:7D_Partition_3_0_0,   !- Building Surface Name
    R7:Loggia_Partition_5_0_0_0_0_0_Win_10038,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.3750657979,           !- Vertex 1 X-coordinate {m}
    3.6396996164,            !- Vertex 1 Y-coordinate {m}
    17.76526172,             !- Vertex 1 Z-coordinate {m}
    10.9235992087,           !- Vertex 2 X-coordinate {m}
    4.8800938758,            !- Vertex 2 Y-coordinate {m}
    17.76526172,             !- Vertex 2 Z-coordinate {m}
    10.9235992087,           !- Vertex 3 X-coordinate {m}
    4.8800938758,            !- Vertex 3 Y-coordinate {m}
    19.78526172,             !- Vertex 3 Z-coordinate {m}
    11.3750657979,           !- Vertex 4 X-coordinate {m}
    3.6396996164,            !- Vertex 4 Y-coordinate {m}
    19.78526172;             !- Vertex 4 Z-coordinate {m}

! Window, 2,666m2
FenestrationSurface:Detailed,
    R7:Loggia_Partition_5_0_0_0_0_0_Win_10038,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1003,      !- Construction Name
    R7:Loggia_Partition_5_0_10035,  !- Building Surface Name
    R7:7D_Partition_3_0_0_1_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.9235992087,           !- Vertex 1 X-coordinate {m}
    4.8800938758,            !- Vertex 1 Y-coordinate {m}
    17.76526172,             !- Vertex 1 Z-coordinate {m}
    11.3750657979,           !- Vertex 2 X-coordinate {m}
    3.6396996164,            !- Vertex 2 Y-coordinate {m}
    17.76526172,             !- Vertex 2 Z-coordinate {m}
    11.3750657979,           !- Vertex 3 X-coordinate {m}
    3.6396996164,            !- Vertex 3 Y-coordinate {m}
    19.78526172,             !- Vertex 3 Z-coordinate {m}
    10.9235992087,           !- Vertex 4 X-coordinate {m}
    4.8800938758,            !- Vertex 4 Y-coordinate {m}
    19.78526172;             !- Vertex 4 Z-coordinate {m}

! Window, 5,952m2
FenestrationSurface:Detailed,
    R7:7D_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1002,      !- Construction Name
    R7:7D_Wall_4_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.4635979514,           !- Vertex 1 X-coordinate {m}
    6.143936943,             !- Vertex 1 Y-coordinate {m}
    17.68132652,             !- Vertex 1 Z-coordinate {m}
    9.4732420303,            !- Vertex 2 X-coordinate {m}
    8.8649174736,            !- Vertex 2 Y-coordinate {m}
    17.68132652,             !- Vertex 2 Z-coordinate {m}
    9.4732420303,            !- Vertex 3 X-coordinate {m}
    8.8649174736,            !- Vertex 3 Y-coordinate {m}
    19.73682184,             !- Vertex 3 Z-coordinate {m}
    10.4635979514,           !- Vertex 4 X-coordinate {m}
    6.143936943,             !- Vertex 4 Y-coordinate {m}
    19.73682184;             !- Vertex 4 Z-coordinate {m}

! Window, 2,750m2
FenestrationSurface:Detailed,
    R7:7D_Wall_8_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1002,      !- Construction Name
    R7:7D_Wall_8_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.2003583906,            !- Vertex 1 X-coordinate {m}
    -1.0128782291,           !- Vertex 1 Y-coordinate {m}
    18.25976031,             !- Vertex 1 Z-coordinate {m}
    3.952802706,             !- Vertex 2 X-coordinate {m}
    -3.0802019949,           !- Vertex 2 Y-coordinate {m}
    18.25976031,             !- Vertex 2 Z-coordinate {m}
    3.952802706,             !- Vertex 3 X-coordinate {m}
    -3.0802019949,           !- Vertex 3 Y-coordinate {m}
    19.50976031,             !- Vertex 3 Z-coordinate {m}
    3.2003583906,            !- Vertex 4 X-coordinate {m}
    -1.0128782291,           !- Vertex 4 Y-coordinate {m}
    19.50976031;             !- Vertex 4 Z-coordinate {m}

! Window, 1,875m2
FenestrationSurface:Detailed,
    R7:7D_Wall_8_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_ext - 1002,      !- Construction Name
    R7:7D_Wall_8_0_0,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.623943149,             !- Vertex 1 X-coordinate {m}
    3.318287051,             !- Vertex 1 Y-coordinate {m}
    17.8725257,              !- Vertex 1 Z-coordinate {m}
    2.0514683281,            !- Vertex 2 X-coordinate {m}
    2.143671275,             !- Vertex 2 Y-coordinate {m}
    17.8725257,              !- Vertex 2 Z-coordinate {m}
    2.0514683281,            !- Vertex 3 X-coordinate {m}
    2.143671275,             !- Vertex 3 Y-coordinate {m}
    19.3725257,              !- Vertex 3 Z-coordinate {m}
    1.623943149,             !- Vertex 4 X-coordinate {m}
    3.318287051,             !- Vertex 4 Y-coordinate {m}
    19.3725257;              !- Vertex 4 Z-coordinate {m}

! Window, 11,379m2
FenestrationSurface:Detailed,
    R7:Loggia_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Vitrage_loggia - 1001,   !- Construction Name
    R7:Loggia_Wall_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3831591154,           !- Vertex 1 X-coordinate {m}
    0.7519956562,            !- Vertex 1 Y-coordinate {m}
    17.68132652,             !- Vertex 1 Z-coordinate {m}
    12.5789510091,           !- Vertex 2 X-coordinate {m}
    5.7090166882,            !- Vertex 2 Y-coordinate {m}
    17.68132652,             !- Vertex 2 Z-coordinate {m}
    12.5789510091,           !- Vertex 3 X-coordinate {m}
    5.7090166882,            !- Vertex 3 Y-coordinate {m}
    19.83850673,             !- Vertex 3 Z-coordinate {m}
    14.3831591154,           !- Vertex 4 X-coordinate {m}
    0.7519956562,            !- Vertex 4 Y-coordinate {m}
    19.83850673;             !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    11001,                   !- Name
    R4:4G,                   !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    Vitrage_loggia - 2001,   !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    B4R_sc_residential_occ,  !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    R4:4G_Wall_4_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    21001,                   !- Name
    R2:Loggia,               !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    Vitrage_loggia - 2001,   !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    B4R_sc_residential_occ,  !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    R2:Loggia_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    31001,                   !- Name
    R7:Loggia,               !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    Vitrage_loggia - 2001,   !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    B4R_sc_residential_occ,  !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    R7:Loggia_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    11002,                   !- Name
    R4:4G,                   !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    Vitrage_ext - 2002,      !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    B4R_sc_residential_occ,  !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    R4:4G_Wall_7_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    R4:4G_Wall_8_0_0_0_0_2_Win,  !- Fenestration Surface 2 Name
    R4:4G_Wall_8_0_0_1_0_1_Win;  !- Fenestration Surface 3 Name

WindowShadingControl,
    21002,                   !- Name
    R4:4D,                   !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    Vitrage_ext - 2002,      !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    B4R_sc_residential_occ,  !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    R4:4D_Wall_3_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    R4:4D_Wall_3_0_0_1_0_1_Win,  !- Fenestration Surface 2 Name
    R4:4D_Wall_3_0_0_2_0_0_Win,  !- Fenestration Surface 3 Name
    R4:4D_Wall_7_0_0_0_0_1_Win,  !- Fenestration Surface 4 Name
    R4:4D_Wall_7_0_0_1_0_0_Win;  !- Fenestration Surface 5 Name

WindowShadingControl,
    31002,                   !- Name
    R2:2D,                   !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    Vitrage_ext - 2002,      !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    B4R_sc_residential_occ,  !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    R2:2D_Wall_4_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    R2:2D_Wall_8_0_0_0_0_1_Win,  !- Fenestration Surface 2 Name
    R2:2D_Wall_8_0_0_1_0_0_Win;  !- Fenestration Surface 3 Name

WindowShadingControl,
    41002,                   !- Name
    R7:7D,                   !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    Vitrage_ext - 2002,      !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    B4R_sc_residential_occ,  !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    R7:7D_Wall_4_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    R7:7D_Wall_8_0_0_0_0_1_Win,  !- Fenestration Surface 2 Name
    R7:7D_Wall_8_0_0_1_0_0_Win;  !- Fenestration Surface 3 Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 1 - Surface 1 (1),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.9741183549,            !- Vertex 1 X-coordinate {m}
    16.0175279521,           !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    9.3082782391,            !- Vertex 2 X-coordinate {m}
    9.604476377,             !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    10.9443783673,           !- Vertex 3 X-coordinate {m}
    10.1999681239,           !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    8.6102184831,            !- Vertex 4 X-coordinate {m}
    16.613019699,            !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 1 - Surface 2 (2),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0523118754,           !- Vertex 1 X-coordinate {m}
    16.0423433918,           !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    0.4626930714,            !- Vertex 2 X-coordinate {m}
    6.3849466713,            !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    9.3082782391,            !- Vertex 3 X-coordinate {m}
    9.604476377,             !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    5.7932732923,            !- Vertex 4 X-coordinate {m}
    19.2618730975,           !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 1 - Surface 3 (3),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.944378368,            !- Vertex 1 X-coordinate {m}
    10.199968124,            !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    8.6102184846,            !- Vertex 2 X-coordinate {m}
    16.613019697,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    8.6102184831,            !- Vertex 3 X-coordinate {m}
    16.613019699,            !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    10.9443783673,           !- Vertex 4 X-coordinate {m}
    10.1999681239,           !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 1 - Surface 4 (4),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.4626930676,            !- Vertex 1 X-coordinate {m}
    6.3849466697,            !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    10.944378368,            !- Vertex 2 X-coordinate {m}
    10.199968124,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    10.9443783673,           !- Vertex 3 X-coordinate {m}
    10.1999681239,           !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    0.4626930714,            !- Vertex 4 X-coordinate {m}
    6.3849466713,            !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 1 - Surface 5 (5),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.6102184846,            !- Vertex 1 X-coordinate {m}
    16.613019697,            !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    6.974118355,             !- Vertex 2 X-coordinate {m}
    16.0175279496,           !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    6.9741183549,            !- Vertex 3 X-coordinate {m}
    16.0175279521,           !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    8.6102184831,            !- Vertex 4 X-coordinate {m}
    16.613019699,            !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 1 - Surface 6 (6),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.974118355,             !- Vertex 1 X-coordinate {m}
    16.0175279496,           !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    5.7932732905,            !- Vertex 2 X-coordinate {m}
    19.2618731002,           !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    5.7932732923,            !- Vertex 3 X-coordinate {m}
    19.2618730975,           !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    6.9741183549,            !- Vertex 4 X-coordinate {m}
    16.0175279521,           !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 1 - Surface 7 (7),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.7932732905,            !- Vertex 1 X-coordinate {m}
    19.2618731002,           !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    -3.0523118803,           !- Vertex 2 X-coordinate {m}
    16.0423433933,           !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    -3.0523118754,           !- Vertex 3 X-coordinate {m}
    16.0423433918,           !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    5.7932732923,            !- Vertex 4 X-coordinate {m}
    19.2618730975,           !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 1 - Surface 8 (8),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0523118803,           !- Vertex 1 X-coordinate {m}
    16.0423433933,           !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    0.4626930676,            !- Vertex 2 X-coordinate {m}
    6.3849466697,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    0.4626930714,            !- Vertex 3 X-coordinate {m}
    6.3849466713,            !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    -3.0523118754,           !- Vertex 4 X-coordinate {m}
    16.0423433918,           !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 1 - Surface 9 (9),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.8714668113,           !- Vertex 1 X-coordinate {m}
    12.7979982444,           !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    -3.0523118774,           !- Vertex 2 X-coordinate {m}
    16.0423433992,           !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    5.7932732903,            !- Vertex 3 X-coordinate {m}
    19.2618731049,           !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    6.9741183564,            !- Vertex 4 X-coordinate {m}
    16.0175279501,           !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 1 - Surface 10 (10),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.4626930728,            !- Vertex 1 X-coordinate {m}
    6.3849466692,            !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    -1.8714668113,           !- Vertex 2 X-coordinate {m}
    12.7979982444,           !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    8.6102184846,            !- Vertex 3 X-coordinate {m}
    16.613019697,            !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    10.9443783687,           !- Vertex 4 X-coordinate {m}
    10.1999681219,           !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 1 (11),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0523118803,           !- Vertex 1 X-coordinate {m}
    16.0423433933,           !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    0.4626930665,            !- Vertex 2 X-coordinate {m}
    6.3849466728,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    0.5024972901,            !- Vertex 3 X-coordinate {m}
    6.3994342254,            !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    -3.0125076567,           !- Vertex 4 X-coordinate {m}
    16.0568309459,           !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 2 (12),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.1026905077,           !- Vertex 1 X-coordinate {m}
    5.087253178,             !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    -2.1057900721,           !- Vertex 2 X-coordinate {m}
    2.3482917419,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    1.4993977257,            !- Vertex 3 X-coordinate {m}
    3.6604727892,            !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    0.5024972901,            !- Vertex 4 X-coordinate {m}
    6.3994342254,            !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 3 (13),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.97411835,              !- Vertex 1 X-coordinate {m}
    16.0175279536,           !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    12.9252676468,           !- Vertex 2 X-coordinate {m}
    -.3331203591,            !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    14.5613677751,           !- Vertex 3 X-coordinate {m}
    0.2623713878,            !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    8.6102184783,            !- Vertex 4 X-coordinate {m}
    16.6130197006,           !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 4 (14),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0125076567,           !- Vertex 1 X-coordinate {m}
    16.0568309459,           !- Vertex 1 Y-coordinate {m}
    5.0313265238,            !- Vertex 1 Z-coordinate {m}
    4.1194867027,            !- Vertex 2 X-coordinate {m}
    -3.5381625122,           !- Vertex 2 Y-coordinate {m}
    5.0313265238,            !- Vertex 2 Z-coordinate {m}
    12.9252676468,           !- Vertex 3 X-coordinate {m}
    -.3331203591,            !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    5.7932732874,            !- Vertex 4 X-coordinate {m}
    19.261873099,            !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 5 (15),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.1194867027,            !- Vertex 1 X-coordinate {m}
    -3.5381625122,           !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    14.5613677751,           !- Vertex 2 X-coordinate {m}
    0.2623713878,            !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    14.5613677751,           !- Vertex 3 X-coordinate {m}
    0.2623713878,            !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    4.1194867027,            !- Vertex 4 X-coordinate {m}
    -3.5381625122,           !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 6 (16),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.5613677751,           !- Vertex 1 X-coordinate {m}
    0.2623713878,            !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    8.6102184783,            !- Vertex 2 X-coordinate {m}
    16.6130197006,           !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    8.6102184783,            !- Vertex 3 X-coordinate {m}
    16.6130197006,           !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    14.5613677751,           !- Vertex 4 X-coordinate {m}
    0.2623713878,            !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 7 (17),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.6102184783,            !- Vertex 1 X-coordinate {m}
    16.6130197006,           !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    6.97411835,              !- Vertex 2 X-coordinate {m}
    16.0175279536,           !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    6.97411835,              !- Vertex 3 X-coordinate {m}
    16.0175279536,           !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    8.6102184783,            !- Vertex 4 X-coordinate {m}
    16.6130197006,           !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 8 (18),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.97411835,              !- Vertex 1 X-coordinate {m}
    16.0175279536,           !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    5.7932732874,            !- Vertex 2 X-coordinate {m}
    19.261873099,            !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    5.7932732874,            !- Vertex 3 X-coordinate {m}
    19.261873099,            !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    6.97411835,              !- Vertex 4 X-coordinate {m}
    16.0175279536,           !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 9 (19),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.7932732874,            !- Vertex 1 X-coordinate {m}
    19.261873099,            !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    -3.0523118803,           !- Vertex 2 X-coordinate {m}
    16.0423433933,           !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    -3.0523118803,           !- Vertex 3 X-coordinate {m}
    16.0423433933,           !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    5.7932732874,            !- Vertex 4 X-coordinate {m}
    19.261873099,            !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 10 (20),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0523118803,           !- Vertex 1 X-coordinate {m}
    16.0423433933,           !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    0.4626930665,            !- Vertex 2 X-coordinate {m}
    6.3849466728,            !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    0.4626930665,            !- Vertex 3 X-coordinate {m}
    6.3849466728,            !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    -3.0523118803,           !- Vertex 4 X-coordinate {m}
    16.0423433933,           !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 11 (21),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.4626930665,            !- Vertex 1 X-coordinate {m}
    6.3849466728,            !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    -3.1026905077,           !- Vertex 2 X-coordinate {m}
    5.087253178,             !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    -3.1026905077,           !- Vertex 3 X-coordinate {m}
    5.087253178,             !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    0.4626930665,            !- Vertex 4 X-coordinate {m}
    6.3849466728,            !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 12 (22),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.1026905077,           !- Vertex 1 X-coordinate {m}
    5.087253178,             !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    -2.1057900721,           !- Vertex 2 X-coordinate {m}
    2.3482917419,            !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    -2.1057900721,           !- Vertex 3 X-coordinate {m}
    2.3482917419,            !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    -3.1026905077,           !- Vertex 4 X-coordinate {m}
    5.087253178,             !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 13 (23),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.1057900721,           !- Vertex 1 X-coordinate {m}
    2.3482917419,            !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    1.4993977257,            !- Vertex 2 X-coordinate {m}
    3.6604727892,            !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    1.4993977257,            !- Vertex 3 X-coordinate {m}
    3.6604727892,            !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    -2.1057900721,           !- Vertex 4 X-coordinate {m}
    2.3482917419,            !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 14 (24),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.4993977257,            !- Vertex 1 X-coordinate {m}
    3.6604727892,            !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    4.1194867027,            !- Vertex 2 X-coordinate {m}
    -3.5381625122,           !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    4.1194867027,            !- Vertex 3 X-coordinate {m}
    -3.5381625122,           !- Vertex 3 Y-coordinate {m}
    5.0313265238,            !- Vertex 3 Z-coordinate {m}
    1.4993977257,            !- Vertex 4 X-coordinate {m}
    3.6604727892,            !- Vertex 4 Y-coordinate {m}
    5.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 15 (25),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.8714668176,           !- Vertex 1 X-coordinate {m}
    12.7979982479,           !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    -3.0523118803,           !- Vertex 2 X-coordinate {m}
    16.0423433933,           !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    5.7932732874,            !- Vertex 3 X-coordinate {m}
    19.261873099,            !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    6.97411835,              !- Vertex 4 X-coordinate {m}
    16.0175279536,           !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 16 (26),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.1057900721,           !- Vertex 1 X-coordinate {m}
    2.3482917419,            !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    -3.1026905077,           !- Vertex 2 X-coordinate {m}
    5.087253178,             !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    0.4626930665,            !- Vertex 3 X-coordinate {m}
    6.3849466728,            !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    1.4595935021,            !- Vertex 4 X-coordinate {m}
    3.6459852366,            !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 17 (27),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.1194867027,            !- Vertex 1 X-coordinate {m}
    -3.5381625122,           !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    1.4993977257,            !- Vertex 2 X-coordinate {m}
    3.6604727892,            !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    11.941278798,            !- Vertex 3 X-coordinate {m}
    7.4610066893,            !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    14.5613677751,           !- Vertex 4 X-coordinate {m}
    0.2623713878,            !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 2 - Surface 18 (28),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.4595935021,            !- Vertex 1 X-coordinate {m}
    3.6459852366,            !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    -1.8714668176,           !- Vertex 2 X-coordinate {m}
    12.7979982479,           !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    8.6102184783,            !- Vertex 3 X-coordinate {m}
    16.6130197006,           !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    11.941278798,            !- Vertex 4 X-coordinate {m}
    7.4610066893,            !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 1 (29),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0523118803,           !- Vertex 1 X-coordinate {m}
    16.0423433933,           !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    0.4626930665,            !- Vertex 2 X-coordinate {m}
    6.3849466728,            !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    0.5024972901,            !- Vertex 3 X-coordinate {m}
    6.3994342254,            !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    -3.0125076567,           !- Vertex 4 X-coordinate {m}
    16.0568309459,           !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 2 (30),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.1026905077,           !- Vertex 1 X-coordinate {m}
    5.087253178,             !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    -2.1057900721,           !- Vertex 2 X-coordinate {m}
    2.3482917419,            !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    1.4993977257,            !- Vertex 3 X-coordinate {m}
    3.6604727892,            !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    0.5024972901,            !- Vertex 4 X-coordinate {m}
    6.3994342254,            !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 3 (31),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.97411835,              !- Vertex 1 X-coordinate {m}
    16.0175279536,           !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    12.9252676468,           !- Vertex 2 X-coordinate {m}
    -.3331203591,            !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    14.5613677751,           !- Vertex 3 X-coordinate {m}
    0.2623713878,            !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    8.6102184783,            !- Vertex 4 X-coordinate {m}
    16.6130197006,           !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 4 (32),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0125076567,           !- Vertex 1 X-coordinate {m}
    16.0568309459,           !- Vertex 1 Y-coordinate {m}
    2.5313265238,            !- Vertex 1 Z-coordinate {m}
    4.1194867027,            !- Vertex 2 X-coordinate {m}
    -3.5381625122,           !- Vertex 2 Y-coordinate {m}
    2.5313265238,            !- Vertex 2 Z-coordinate {m}
    12.9252676468,           !- Vertex 3 X-coordinate {m}
    -.3331203591,            !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    5.7932732874,            !- Vertex 4 X-coordinate {m}
    19.261873099,            !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 5 (33),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.1194867027,            !- Vertex 1 X-coordinate {m}
    -3.5381625122,           !- Vertex 1 Y-coordinate {m}
    0.0313265238,            !- Vertex 1 Z-coordinate {m}
    14.5613677751,           !- Vertex 2 X-coordinate {m}
    0.2623713878,            !- Vertex 2 Y-coordinate {m}
    0.0313265238,            !- Vertex 2 Z-coordinate {m}
    14.5613677751,           !- Vertex 3 X-coordinate {m}
    0.2623713878,            !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    4.1194867027,            !- Vertex 4 X-coordinate {m}
    -3.5381625122,           !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 6 (34),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.5613677751,           !- Vertex 1 X-coordinate {m}
    0.2623713878,            !- Vertex 1 Y-coordinate {m}
    0.0313265238,            !- Vertex 1 Z-coordinate {m}
    8.6102184783,            !- Vertex 2 X-coordinate {m}
    16.6130197006,           !- Vertex 2 Y-coordinate {m}
    0.0313265238,            !- Vertex 2 Z-coordinate {m}
    8.6102184783,            !- Vertex 3 X-coordinate {m}
    16.6130197006,           !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    14.5613677751,           !- Vertex 4 X-coordinate {m}
    0.2623713878,            !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 7 (35),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.6102184783,            !- Vertex 1 X-coordinate {m}
    16.6130197006,           !- Vertex 1 Y-coordinate {m}
    0.0313265238,            !- Vertex 1 Z-coordinate {m}
    6.97411835,              !- Vertex 2 X-coordinate {m}
    16.0175279536,           !- Vertex 2 Y-coordinate {m}
    0.0313265238,            !- Vertex 2 Z-coordinate {m}
    6.97411835,              !- Vertex 3 X-coordinate {m}
    16.0175279536,           !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    8.6102184783,            !- Vertex 4 X-coordinate {m}
    16.6130197006,           !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 8 (36),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.97411835,              !- Vertex 1 X-coordinate {m}
    16.0175279536,           !- Vertex 1 Y-coordinate {m}
    0.0313265238,            !- Vertex 1 Z-coordinate {m}
    5.7932732874,            !- Vertex 2 X-coordinate {m}
    19.261873099,            !- Vertex 2 Y-coordinate {m}
    0.0313265238,            !- Vertex 2 Z-coordinate {m}
    5.7932732874,            !- Vertex 3 X-coordinate {m}
    19.261873099,            !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    6.97411835,              !- Vertex 4 X-coordinate {m}
    16.0175279536,           !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 9 (37),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.7932732874,            !- Vertex 1 X-coordinate {m}
    19.261873099,            !- Vertex 1 Y-coordinate {m}
    0.0313265238,            !- Vertex 1 Z-coordinate {m}
    -3.0523118803,           !- Vertex 2 X-coordinate {m}
    16.0423433933,           !- Vertex 2 Y-coordinate {m}
    0.0313265238,            !- Vertex 2 Z-coordinate {m}
    -3.0523118803,           !- Vertex 3 X-coordinate {m}
    16.0423433933,           !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    5.7932732874,            !- Vertex 4 X-coordinate {m}
    19.261873099,            !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 10 (38),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0523118803,           !- Vertex 1 X-coordinate {m}
    16.0423433933,           !- Vertex 1 Y-coordinate {m}
    0.0313265238,            !- Vertex 1 Z-coordinate {m}
    0.4626930665,            !- Vertex 2 X-coordinate {m}
    6.3849466728,            !- Vertex 2 Y-coordinate {m}
    0.0313265238,            !- Vertex 2 Z-coordinate {m}
    0.4626930665,            !- Vertex 3 X-coordinate {m}
    6.3849466728,            !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    -3.0523118803,           !- Vertex 4 X-coordinate {m}
    16.0423433933,           !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 11 (39),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.4626930665,            !- Vertex 1 X-coordinate {m}
    6.3849466728,            !- Vertex 1 Y-coordinate {m}
    0.0313265238,            !- Vertex 1 Z-coordinate {m}
    -3.1026905077,           !- Vertex 2 X-coordinate {m}
    5.087253178,             !- Vertex 2 Y-coordinate {m}
    0.0313265238,            !- Vertex 2 Z-coordinate {m}
    -3.1026905077,           !- Vertex 3 X-coordinate {m}
    5.087253178,             !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    0.4626930665,            !- Vertex 4 X-coordinate {m}
    6.3849466728,            !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 12 (40),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.1026905077,           !- Vertex 1 X-coordinate {m}
    5.087253178,             !- Vertex 1 Y-coordinate {m}
    0.0313265238,            !- Vertex 1 Z-coordinate {m}
    -2.1057900721,           !- Vertex 2 X-coordinate {m}
    2.3482917419,            !- Vertex 2 Y-coordinate {m}
    0.0313265238,            !- Vertex 2 Z-coordinate {m}
    -2.1057900721,           !- Vertex 3 X-coordinate {m}
    2.3482917419,            !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    -3.1026905077,           !- Vertex 4 X-coordinate {m}
    5.087253178,             !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 13 (41),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.1057900721,           !- Vertex 1 X-coordinate {m}
    2.3482917419,            !- Vertex 1 Y-coordinate {m}
    0.0313265238,            !- Vertex 1 Z-coordinate {m}
    1.4993977257,            !- Vertex 2 X-coordinate {m}
    3.6604727892,            !- Vertex 2 Y-coordinate {m}
    0.0313265238,            !- Vertex 2 Z-coordinate {m}
    1.4993977257,            !- Vertex 3 X-coordinate {m}
    3.6604727892,            !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    -2.1057900721,           !- Vertex 4 X-coordinate {m}
    2.3482917419,            !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 14 (42),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.4993977257,            !- Vertex 1 X-coordinate {m}
    3.6604727892,            !- Vertex 1 Y-coordinate {m}
    0.0313265238,            !- Vertex 1 Z-coordinate {m}
    4.1194867027,            !- Vertex 2 X-coordinate {m}
    -3.5381625122,           !- Vertex 2 Y-coordinate {m}
    0.0313265238,            !- Vertex 2 Z-coordinate {m}
    4.1194867027,            !- Vertex 3 X-coordinate {m}
    -3.5381625122,           !- Vertex 3 Y-coordinate {m}
    2.5313265238,            !- Vertex 3 Z-coordinate {m}
    1.4993977257,            !- Vertex 4 X-coordinate {m}
    3.6604727892,            !- Vertex 4 Y-coordinate {m}
    2.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 15 (43),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.8714668176,           !- Vertex 1 X-coordinate {m}
    12.7979982479,           !- Vertex 1 Y-coordinate {m}
    0.0313265238,            !- Vertex 1 Z-coordinate {m}
    -3.0523118803,           !- Vertex 2 X-coordinate {m}
    16.0423433933,           !- Vertex 2 Y-coordinate {m}
    0.0313265238,            !- Vertex 2 Z-coordinate {m}
    5.7932732874,            !- Vertex 3 X-coordinate {m}
    19.261873099,            !- Vertex 3 Y-coordinate {m}
    0.0313265238,            !- Vertex 3 Z-coordinate {m}
    6.97411835,              !- Vertex 4 X-coordinate {m}
    16.0175279536,           !- Vertex 4 Y-coordinate {m}
    0.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 16 (44),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.1057900721,           !- Vertex 1 X-coordinate {m}
    2.3482917419,            !- Vertex 1 Y-coordinate {m}
    0.0313265238,            !- Vertex 1 Z-coordinate {m}
    -3.1026905077,           !- Vertex 2 X-coordinate {m}
    5.087253178,             !- Vertex 2 Y-coordinate {m}
    0.0313265238,            !- Vertex 2 Z-coordinate {m}
    0.4626930665,            !- Vertex 3 X-coordinate {m}
    6.3849466728,            !- Vertex 3 Y-coordinate {m}
    0.0313265238,            !- Vertex 3 Z-coordinate {m}
    1.4595935021,            !- Vertex 4 X-coordinate {m}
    3.6459852366,            !- Vertex 4 Y-coordinate {m}
    0.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 17 (45),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.1194867027,            !- Vertex 1 X-coordinate {m}
    -3.5381625122,           !- Vertex 1 Y-coordinate {m}
    0.0313265238,            !- Vertex 1 Z-coordinate {m}
    1.4993977257,            !- Vertex 2 X-coordinate {m}
    3.6604727892,            !- Vertex 2 Y-coordinate {m}
    0.0313265238,            !- Vertex 2 Z-coordinate {m}
    11.941278798,            !- Vertex 3 X-coordinate {m}
    7.4610066893,            !- Vertex 3 Y-coordinate {m}
    0.0313265238,            !- Vertex 3 Z-coordinate {m}
    14.5613677751,           !- Vertex 4 X-coordinate {m}
    0.2623713878,            !- Vertex 4 Y-coordinate {m}
    0.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 3 - Surface 18 (46),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.4595935021,            !- Vertex 1 X-coordinate {m}
    3.6459852366,            !- Vertex 1 Y-coordinate {m}
    0.0313265238,            !- Vertex 1 Z-coordinate {m}
    -1.8714668176,           !- Vertex 2 X-coordinate {m}
    12.7979982479,           !- Vertex 2 Y-coordinate {m}
    0.0313265238,            !- Vertex 2 Z-coordinate {m}
    8.6102184783,            !- Vertex 3 X-coordinate {m}
    16.6130197006,           !- Vertex 3 Y-coordinate {m}
    0.0313265238,            !- Vertex 3 Z-coordinate {m}
    11.941278798,            !- Vertex 4 X-coordinate {m}
    7.4610066893,            !- Vertex 4 Y-coordinate {m}
    0.0313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 1 (47),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0523118792,           !- Vertex 1 X-coordinate {m}
    16.0423433904,           !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    0.4626930676,            !- Vertex 2 X-coordinate {m}
    6.3849466699,            !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    0.5024972912,            !- Vertex 3 X-coordinate {m}
    6.3994342225,            !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    -3.0125076556,           !- Vertex 4 X-coordinate {m}
    16.056830943,            !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 2 (48),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.1026905066,           !- Vertex 1 X-coordinate {m}
    5.0872531751,            !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    -2.1057900711,           !- Vertex 2 X-coordinate {m}
    2.348291739,             !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    1.4993977267,            !- Vertex 3 X-coordinate {m}
    3.6604727863,            !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    0.5024972912,            !- Vertex 4 X-coordinate {m}
    6.3994342225,            !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 3 (49),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.9741183511,            !- Vertex 1 X-coordinate {m}
    16.0175279507,           !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    12.9252676479,           !- Vertex 2 X-coordinate {m}
    -.333120362,             !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    14.5613677761,           !- Vertex 3 X-coordinate {m}
    0.2623713849,            !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    8.6102184793,            !- Vertex 4 X-coordinate {m}
    16.6130196977,           !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 4 (50),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0125076556,           !- Vertex 1 X-coordinate {m}
    16.056830943,            !- Vertex 1 Y-coordinate {m}
    10.0313265238,           !- Vertex 1 Z-coordinate {m}
    4.1194867038,            !- Vertex 2 X-coordinate {m}
    -3.5381625152,           !- Vertex 2 Y-coordinate {m}
    10.0313265238,           !- Vertex 2 Z-coordinate {m}
    12.9252676479,           !- Vertex 3 X-coordinate {m}
    -.333120362,             !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    5.7932732885,            !- Vertex 4 X-coordinate {m}
    19.2618730961,           !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 5 (51),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.1194867038,            !- Vertex 1 X-coordinate {m}
    -3.5381625152,           !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    14.5613677761,           !- Vertex 2 X-coordinate {m}
    0.2623713849,            !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    14.5613677761,           !- Vertex 3 X-coordinate {m}
    0.2623713849,            !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    4.1194867038,            !- Vertex 4 X-coordinate {m}
    -3.5381625152,           !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 6 (52),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.5613677761,           !- Vertex 1 X-coordinate {m}
    0.2623713849,            !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    8.6102184793,            !- Vertex 2 X-coordinate {m}
    16.6130196977,           !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    8.6102184793,            !- Vertex 3 X-coordinate {m}
    16.6130196977,           !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    14.5613677761,           !- Vertex 4 X-coordinate {m}
    0.2623713849,            !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 7 (53),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.6102184793,            !- Vertex 1 X-coordinate {m}
    16.6130196977,           !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    6.9741183511,            !- Vertex 2 X-coordinate {m}
    16.0175279507,           !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    6.9741183511,            !- Vertex 3 X-coordinate {m}
    16.0175279507,           !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    8.6102184793,            !- Vertex 4 X-coordinate {m}
    16.6130196977,           !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 8 (54),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.9741183511,            !- Vertex 1 X-coordinate {m}
    16.0175279507,           !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    5.7932732885,            !- Vertex 2 X-coordinate {m}
    19.2618730961,           !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    5.7932732885,            !- Vertex 3 X-coordinate {m}
    19.2618730961,           !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    6.9741183511,            !- Vertex 4 X-coordinate {m}
    16.0175279507,           !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 9 (55),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.7932732885,            !- Vertex 1 X-coordinate {m}
    19.2618730961,           !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    -3.0523118792,           !- Vertex 2 X-coordinate {m}
    16.0423433904,           !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    -3.0523118792,           !- Vertex 3 X-coordinate {m}
    16.0423433904,           !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    5.7932732885,            !- Vertex 4 X-coordinate {m}
    19.2618730961,           !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 10 (56),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0523118792,           !- Vertex 1 X-coordinate {m}
    16.0423433904,           !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    0.4626930676,            !- Vertex 2 X-coordinate {m}
    6.3849466699,            !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    0.4626930676,            !- Vertex 3 X-coordinate {m}
    6.3849466699,            !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    -3.0523118792,           !- Vertex 4 X-coordinate {m}
    16.0423433904,           !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 11 (57),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.4626930676,            !- Vertex 1 X-coordinate {m}
    6.3849466699,            !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    -3.1026905066,           !- Vertex 2 X-coordinate {m}
    5.0872531751,            !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    -3.1026905066,           !- Vertex 3 X-coordinate {m}
    5.0872531751,            !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    0.4626930676,            !- Vertex 4 X-coordinate {m}
    6.3849466699,            !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 12 (58),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.1026905066,           !- Vertex 1 X-coordinate {m}
    5.0872531751,            !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    -2.1057900711,           !- Vertex 2 X-coordinate {m}
    2.348291739,             !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    -2.1057900711,           !- Vertex 3 X-coordinate {m}
    2.348291739,             !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    -3.1026905066,           !- Vertex 4 X-coordinate {m}
    5.0872531751,            !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 13 (59),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.1057900711,           !- Vertex 1 X-coordinate {m}
    2.348291739,             !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    1.4993977267,            !- Vertex 2 X-coordinate {m}
    3.6604727863,            !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    1.4993977267,            !- Vertex 3 X-coordinate {m}
    3.6604727863,            !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    -2.1057900711,           !- Vertex 4 X-coordinate {m}
    2.348291739,             !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 14 (60),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.4993977267,            !- Vertex 1 X-coordinate {m}
    3.6604727863,            !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    4.1194867038,            !- Vertex 2 X-coordinate {m}
    -3.5381625152,           !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    4.1194867038,            !- Vertex 3 X-coordinate {m}
    -3.5381625152,           !- Vertex 3 Y-coordinate {m}
    10.0313265238,           !- Vertex 3 Z-coordinate {m}
    1.4993977267,            !- Vertex 4 X-coordinate {m}
    3.6604727863,            !- Vertex 4 Y-coordinate {m}
    10.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 15 (61),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.8714668166,           !- Vertex 1 X-coordinate {m}
    12.797998245,            !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    -3.0523118792,           !- Vertex 2 X-coordinate {m}
    16.0423433904,           !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    5.7932732885,            !- Vertex 3 X-coordinate {m}
    19.2618730961,           !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    6.9741183511,            !- Vertex 4 X-coordinate {m}
    16.0175279507,           !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 16 (62),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.1057900711,           !- Vertex 1 X-coordinate {m}
    2.348291739,             !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    -3.1026905066,           !- Vertex 2 X-coordinate {m}
    5.0872531751,            !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    0.4626930676,            !- Vertex 3 X-coordinate {m}
    6.3849466699,            !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    1.4595935031,            !- Vertex 4 X-coordinate {m}
    3.6459852337,            !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 17 (63),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.1194867038,            !- Vertex 1 X-coordinate {m}
    -3.5381625152,           !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    1.4993977267,            !- Vertex 2 X-coordinate {m}
    3.6604727863,            !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    11.941278799,            !- Vertex 3 X-coordinate {m}
    7.4610066864,            !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    14.5613677761,           !- Vertex 4 X-coordinate {m}
    0.2623713849,            !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 4 - Surface 18 (64),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.4595935031,            !- Vertex 1 X-coordinate {m}
    3.6459852337,            !- Vertex 1 Y-coordinate {m}
    7.5313265238,            !- Vertex 1 Z-coordinate {m}
    -1.8714668166,           !- Vertex 2 X-coordinate {m}
    12.797998245,            !- Vertex 2 Y-coordinate {m}
    7.5313265238,            !- Vertex 2 Z-coordinate {m}
    8.6102184793,            !- Vertex 3 X-coordinate {m}
    16.6130196977,           !- Vertex 3 Y-coordinate {m}
    7.5313265238,            !- Vertex 3 Z-coordinate {m}
    11.941278799,            !- Vertex 4 X-coordinate {m}
    7.4610066864,            !- Vertex 4 Y-coordinate {m}
    7.5313265238;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 1 (65),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0523118792,           !- Vertex 1 X-coordinate {m}
    16.0423433904,           !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    0.4626930676,            !- Vertex 2 X-coordinate {m}
    6.3849466699,            !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    0.5024972912,            !- Vertex 3 X-coordinate {m}
    6.3994342225,            !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    -3.0125076556,           !- Vertex 4 X-coordinate {m}
    16.056830943,            !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 2 (66),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.1026905066,           !- Vertex 1 X-coordinate {m}
    5.0872531751,            !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    -2.1057900711,           !- Vertex 2 X-coordinate {m}
    2.348291739,             !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    1.4993977267,            !- Vertex 3 X-coordinate {m}
    3.6604727863,            !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    0.5024972912,            !- Vertex 4 X-coordinate {m}
    6.3994342225,            !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 3 (67),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.9741183511,            !- Vertex 1 X-coordinate {m}
    16.0175279507,           !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    12.9252676479,           !- Vertex 2 X-coordinate {m}
    -.333120362,             !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    14.5613677761,           !- Vertex 3 X-coordinate {m}
    0.2623713849,            !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    8.6102184793,            !- Vertex 4 X-coordinate {m}
    16.6130196977,           !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 4 (68),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0125076556,           !- Vertex 1 X-coordinate {m}
    16.056830943,            !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    4.1194867038,            !- Vertex 2 X-coordinate {m}
    -3.5381625152,           !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    12.9252676479,           !- Vertex 3 X-coordinate {m}
    -.333120362,             !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    5.7932732885,            !- Vertex 4 X-coordinate {m}
    19.2618730961,           !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 5 (69),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.1194867038,            !- Vertex 1 X-coordinate {m}
    -3.5381625152,           !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    14.5613677761,           !- Vertex 2 X-coordinate {m}
    0.2623713849,            !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    14.5613677761,           !- Vertex 3 X-coordinate {m}
    0.2623713849,            !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    4.1194867038,            !- Vertex 4 X-coordinate {m}
    -3.5381625152,           !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 6 (70),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.5613677761,           !- Vertex 1 X-coordinate {m}
    0.2623713849,            !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    8.6102184793,            !- Vertex 2 X-coordinate {m}
    16.6130196977,           !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    8.6102184793,            !- Vertex 3 X-coordinate {m}
    16.6130196977,           !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    14.5613677761,           !- Vertex 4 X-coordinate {m}
    0.2623713849,            !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 7 (71),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.6102184793,            !- Vertex 1 X-coordinate {m}
    16.6130196977,           !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    6.9741183511,            !- Vertex 2 X-coordinate {m}
    16.0175279507,           !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    6.9741183511,            !- Vertex 3 X-coordinate {m}
    16.0175279507,           !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    8.6102184793,            !- Vertex 4 X-coordinate {m}
    16.6130196977,           !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 8 (72),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.9741183511,            !- Vertex 1 X-coordinate {m}
    16.0175279507,           !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    5.7932732885,            !- Vertex 2 X-coordinate {m}
    19.2618730961,           !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    5.7932732885,            !- Vertex 3 X-coordinate {m}
    19.2618730961,           !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    6.9741183511,            !- Vertex 4 X-coordinate {m}
    16.0175279507,           !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 9 (73),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.7932732885,            !- Vertex 1 X-coordinate {m}
    19.2618730961,           !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    -3.0523118792,           !- Vertex 2 X-coordinate {m}
    16.0423433904,           !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    -3.0523118792,           !- Vertex 3 X-coordinate {m}
    16.0423433904,           !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    5.7932732885,            !- Vertex 4 X-coordinate {m}
    19.2618730961,           !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 10 (74),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0523118792,           !- Vertex 1 X-coordinate {m}
    16.0423433904,           !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    0.4626930676,            !- Vertex 2 X-coordinate {m}
    6.3849466699,            !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    0.4626930676,            !- Vertex 3 X-coordinate {m}
    6.3849466699,            !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    -3.0523118792,           !- Vertex 4 X-coordinate {m}
    16.0423433904,           !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 11 (75),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.4626930676,            !- Vertex 1 X-coordinate {m}
    6.3849466699,            !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    -3.1026905066,           !- Vertex 2 X-coordinate {m}
    5.0872531751,            !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    -3.1026905066,           !- Vertex 3 X-coordinate {m}
    5.0872531751,            !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    0.4626930676,            !- Vertex 4 X-coordinate {m}
    6.3849466699,            !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 12 (76),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.1026905066,           !- Vertex 1 X-coordinate {m}
    5.0872531751,            !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    -2.1057900711,           !- Vertex 2 X-coordinate {m}
    2.348291739,             !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    -2.1057900711,           !- Vertex 3 X-coordinate {m}
    2.348291739,             !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    -3.1026905066,           !- Vertex 4 X-coordinate {m}
    5.0872531751,            !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 13 (77),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.1057900711,           !- Vertex 1 X-coordinate {m}
    2.348291739,             !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    1.4993977267,            !- Vertex 2 X-coordinate {m}
    3.6604727863,            !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    1.4993977267,            !- Vertex 3 X-coordinate {m}
    3.6604727863,            !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    -2.1057900711,           !- Vertex 4 X-coordinate {m}
    2.348291739,             !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 14 (78),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.4993977267,            !- Vertex 1 X-coordinate {m}
    3.6604727863,            !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    4.1194867038,            !- Vertex 2 X-coordinate {m}
    -3.5381625152,           !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    4.1194867038,            !- Vertex 3 X-coordinate {m}
    -3.5381625152,           !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    1.4993977267,            !- Vertex 4 X-coordinate {m}
    3.6604727863,            !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 15 (79),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.8714668166,           !- Vertex 1 X-coordinate {m}
    12.797998245,            !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    -3.0523118792,           !- Vertex 2 X-coordinate {m}
    16.0423433904,           !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    5.7932732885,            !- Vertex 3 X-coordinate {m}
    19.2618730961,           !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    6.9741183511,            !- Vertex 4 X-coordinate {m}
    16.0175279507,           !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 16 (80),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.1057900711,           !- Vertex 1 X-coordinate {m}
    2.348291739,             !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    -3.1026905066,           !- Vertex 2 X-coordinate {m}
    5.0872531751,            !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    0.4626930676,            !- Vertex 3 X-coordinate {m}
    6.3849466699,            !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    1.4595935031,            !- Vertex 4 X-coordinate {m}
    3.6459852337,            !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 17 (81),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.1194867038,            !- Vertex 1 X-coordinate {m}
    -3.5381625152,           !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    1.4993977267,            !- Vertex 2 X-coordinate {m}
    3.6604727863,            !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    11.941278799,            !- Vertex 3 X-coordinate {m}
    7.4610066864,            !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    14.5613677761,           !- Vertex 4 X-coordinate {m}
    0.2623713849,            !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 5 - Surface 18 (82),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.4595935031,            !- Vertex 1 X-coordinate {m}
    3.6459852337,            !- Vertex 1 Y-coordinate {m}
    12.5313265238,           !- Vertex 1 Z-coordinate {m}
    -1.8714668166,           !- Vertex 2 X-coordinate {m}
    12.797998245,            !- Vertex 2 Y-coordinate {m}
    12.5313265238,           !- Vertex 2 Z-coordinate {m}
    8.6102184793,            !- Vertex 3 X-coordinate {m}
    16.6130196977,           !- Vertex 3 Y-coordinate {m}
    12.5313265238,           !- Vertex 3 Z-coordinate {m}
    11.941278799,            !- Vertex 4 X-coordinate {m}
    7.4610066864,            !- Vertex 4 Y-coordinate {m}
    12.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 1 (83),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0523118792,           !- Vertex 1 X-coordinate {m}
    16.0423433904,           !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    0.4626930676,            !- Vertex 2 X-coordinate {m}
    6.3849466699,            !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    0.5024972912,            !- Vertex 3 X-coordinate {m}
    6.3994342225,            !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    -3.0125076556,           !- Vertex 4 X-coordinate {m}
    16.056830943,            !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 2 (84),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.1026905066,           !- Vertex 1 X-coordinate {m}
    5.0872531751,            !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    -2.1057900711,           !- Vertex 2 X-coordinate {m}
    2.348291739,             !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    1.4993977267,            !- Vertex 3 X-coordinate {m}
    3.6604727863,            !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    0.5024972912,            !- Vertex 4 X-coordinate {m}
    6.3994342225,            !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 3 (85),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.9741183511,            !- Vertex 1 X-coordinate {m}
    16.0175279507,           !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    12.9252676479,           !- Vertex 2 X-coordinate {m}
    -.333120362,             !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    14.5613677761,           !- Vertex 3 X-coordinate {m}
    0.2623713849,            !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    8.6102184793,            !- Vertex 4 X-coordinate {m}
    16.6130196977,           !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 4 (86),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0125076556,           !- Vertex 1 X-coordinate {m}
    16.056830943,            !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    4.1194867038,            !- Vertex 2 X-coordinate {m}
    -3.5381625152,           !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    12.9252676479,           !- Vertex 3 X-coordinate {m}
    -.333120362,             !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    5.7932732885,            !- Vertex 4 X-coordinate {m}
    19.2618730961,           !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 5 (87),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.1194867038,            !- Vertex 1 X-coordinate {m}
    -3.5381625152,           !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    14.5613677761,           !- Vertex 2 X-coordinate {m}
    0.2623713849,            !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    14.5613677761,           !- Vertex 3 X-coordinate {m}
    0.2623713849,            !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    4.1194867038,            !- Vertex 4 X-coordinate {m}
    -3.5381625152,           !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 6 (88),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.5613677761,           !- Vertex 1 X-coordinate {m}
    0.2623713849,            !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    8.6102184793,            !- Vertex 2 X-coordinate {m}
    16.6130196977,           !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    8.6102184793,            !- Vertex 3 X-coordinate {m}
    16.6130196977,           !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    14.5613677761,           !- Vertex 4 X-coordinate {m}
    0.2623713849,            !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 7 (89),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.6102184793,            !- Vertex 1 X-coordinate {m}
    16.6130196977,           !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    6.9741183511,            !- Vertex 2 X-coordinate {m}
    16.0175279507,           !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    6.9741183511,            !- Vertex 3 X-coordinate {m}
    16.0175279507,           !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    8.6102184793,            !- Vertex 4 X-coordinate {m}
    16.6130196977,           !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 8 (90),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.9741183511,            !- Vertex 1 X-coordinate {m}
    16.0175279507,           !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    5.7932732885,            !- Vertex 2 X-coordinate {m}
    19.2618730961,           !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    5.7932732885,            !- Vertex 3 X-coordinate {m}
    19.2618730961,           !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    6.9741183511,            !- Vertex 4 X-coordinate {m}
    16.0175279507,           !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 9 (91),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.7932732885,            !- Vertex 1 X-coordinate {m}
    19.2618730961,           !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    -3.0523118792,           !- Vertex 2 X-coordinate {m}
    16.0423433904,           !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    -3.0523118792,           !- Vertex 3 X-coordinate {m}
    16.0423433904,           !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    5.7932732885,            !- Vertex 4 X-coordinate {m}
    19.2618730961,           !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 10 (92),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0523118792,           !- Vertex 1 X-coordinate {m}
    16.0423433904,           !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    0.4626930676,            !- Vertex 2 X-coordinate {m}
    6.3849466699,            !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    0.4626930676,            !- Vertex 3 X-coordinate {m}
    6.3849466699,            !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    -3.0523118792,           !- Vertex 4 X-coordinate {m}
    16.0423433904,           !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 11 (93),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.4626930676,            !- Vertex 1 X-coordinate {m}
    6.3849466699,            !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    -3.1026905066,           !- Vertex 2 X-coordinate {m}
    5.0872531751,            !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    -3.1026905066,           !- Vertex 3 X-coordinate {m}
    5.0872531751,            !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    0.4626930676,            !- Vertex 4 X-coordinate {m}
    6.3849466699,            !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 12 (94),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.1026905066,           !- Vertex 1 X-coordinate {m}
    5.0872531751,            !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    -2.1057900711,           !- Vertex 2 X-coordinate {m}
    2.348291739,             !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    -2.1057900711,           !- Vertex 3 X-coordinate {m}
    2.348291739,             !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    -3.1026905066,           !- Vertex 4 X-coordinate {m}
    5.0872531751,            !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 13 (95),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.1057900711,           !- Vertex 1 X-coordinate {m}
    2.348291739,             !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    1.4993977267,            !- Vertex 2 X-coordinate {m}
    3.6604727863,            !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    1.4993977267,            !- Vertex 3 X-coordinate {m}
    3.6604727863,            !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    -2.1057900711,           !- Vertex 4 X-coordinate {m}
    2.348291739,             !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 14 (96),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.4993977267,            !- Vertex 1 X-coordinate {m}
    3.6604727863,            !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    4.1194867038,            !- Vertex 2 X-coordinate {m}
    -3.5381625152,           !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    4.1194867038,            !- Vertex 3 X-coordinate {m}
    -3.5381625152,           !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    1.4993977267,            !- Vertex 4 X-coordinate {m}
    3.6604727863,            !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 15 (97),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.8714668166,           !- Vertex 1 X-coordinate {m}
    12.797998245,            !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    -3.0523118792,           !- Vertex 2 X-coordinate {m}
    16.0423433904,           !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    5.7932732885,            !- Vertex 3 X-coordinate {m}
    19.2618730961,           !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    6.9741183511,            !- Vertex 4 X-coordinate {m}
    16.0175279507,           !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 16 (98),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.1057900711,           !- Vertex 1 X-coordinate {m}
    2.348291739,             !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    -3.1026905066,           !- Vertex 2 X-coordinate {m}
    5.0872531751,            !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    0.4626930676,            !- Vertex 3 X-coordinate {m}
    6.3849466699,            !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    1.4595935031,            !- Vertex 4 X-coordinate {m}
    3.6459852337,            !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 17 (99),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.1194867038,            !- Vertex 1 X-coordinate {m}
    -3.5381625152,           !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    1.4993977267,            !- Vertex 2 X-coordinate {m}
    3.6604727863,            !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    11.941278799,            !- Vertex 3 X-coordinate {m}
    7.4610066864,            !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    14.5613677761,           !- Vertex 4 X-coordinate {m}
    0.2623713849,            !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 6 - Surface 18 (100),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.4595935031,            !- Vertex 1 X-coordinate {m}
    3.6459852337,            !- Vertex 1 Y-coordinate {m}
    15.0313265238,           !- Vertex 1 Z-coordinate {m}
    -1.8714668166,           !- Vertex 2 X-coordinate {m}
    12.797998245,            !- Vertex 2 Y-coordinate {m}
    15.0313265238,           !- Vertex 2 Z-coordinate {m}
    8.6102184793,            !- Vertex 3 X-coordinate {m}
    16.6130196977,           !- Vertex 3 Y-coordinate {m}
    15.0313265238,           !- Vertex 3 Z-coordinate {m}
    11.941278799,            !- Vertex 4 X-coordinate {m}
    7.4610066864,            !- Vertex 4 Y-coordinate {m}
    15.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 7 - Surface 1 (101),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.9741183497,            !- Vertex 1 X-coordinate {m}
    16.0175279527,           !- Vertex 1 Y-coordinate {m}
    20.0313265238,           !- Vertex 1 Z-coordinate {m}
    9.3082782338,            !- Vertex 2 X-coordinate {m}
    9.6044763776,            !- Vertex 2 Y-coordinate {m}
    20.0313265238,           !- Vertex 2 Z-coordinate {m}
    10.944378362,            !- Vertex 3 X-coordinate {m}
    10.1999681246,           !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    8.6102184779,            !- Vertex 4 X-coordinate {m}
    16.6130196997,           !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 7 - Surface 2 (102),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0523118807,           !- Vertex 1 X-coordinate {m}
    16.0423433925,           !- Vertex 1 Y-coordinate {m}
    20.0313265238,           !- Vertex 1 Z-coordinate {m}
    0.4626930661,            !- Vertex 2 X-coordinate {m}
    6.3849466719,            !- Vertex 2 Y-coordinate {m}
    20.0313265238,           !- Vertex 2 Z-coordinate {m}
    9.3082782338,            !- Vertex 3 X-coordinate {m}
    9.6044763776,            !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    5.793273287,             !- Vertex 4 X-coordinate {m}
    19.2618730982,           !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 7 - Surface 3 (103),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.9443783627,           !- Vertex 1 X-coordinate {m}
    10.1999681246,           !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    8.6102184793,            !- Vertex 2 X-coordinate {m}
    16.6130196977,           !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    8.6102184779,            !- Vertex 3 X-coordinate {m}
    16.6130196997,           !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    10.944378362,            !- Vertex 4 X-coordinate {m}
    10.1999681246,           !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 7 - Surface 4 (104),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.4626930624,            !- Vertex 1 X-coordinate {m}
    6.3849466704,            !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    10.9443783627,           !- Vertex 2 X-coordinate {m}
    10.1999681246,           !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    10.944378362,            !- Vertex 3 X-coordinate {m}
    10.1999681246,           !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    0.4626930661,            !- Vertex 4 X-coordinate {m}
    6.3849466719,            !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 7 - Surface 5 (105),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.6102184793,            !- Vertex 1 X-coordinate {m}
    16.6130196977,           !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    6.9741183498,            !- Vertex 2 X-coordinate {m}
    16.0175279502,           !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    6.9741183497,            !- Vertex 3 X-coordinate {m}
    16.0175279527,           !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    8.6102184779,            !- Vertex 4 X-coordinate {m}
    16.6130196997,           !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 7 - Surface 6 (106),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.9741183498,            !- Vertex 1 X-coordinate {m}
    16.0175279502,           !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    5.7932732853,            !- Vertex 2 X-coordinate {m}
    19.2618731008,           !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    5.793273287,             !- Vertex 3 X-coordinate {m}
    19.2618730982,           !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    6.9741183497,            !- Vertex 4 X-coordinate {m}
    16.0175279527,           !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 7 - Surface 7 (107),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.7932732853,            !- Vertex 1 X-coordinate {m}
    19.2618731008,           !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    -3.0523118855,           !- Vertex 2 X-coordinate {m}
    16.042343394,            !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    -3.0523118807,           !- Vertex 3 X-coordinate {m}
    16.0423433925,           !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    5.793273287,             !- Vertex 4 X-coordinate {m}
    19.2618730982,           !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 7 - Surface 8 (108),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.0523118855,           !- Vertex 1 X-coordinate {m}
    16.042343394,            !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    0.4626930624,            !- Vertex 2 X-coordinate {m}
    6.3849466704,            !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    0.4626930661,            !- Vertex 3 X-coordinate {m}
    6.3849466719,            !- Vertex 3 Y-coordinate {m}
    20.0313265238,           !- Vertex 3 Z-coordinate {m}
    -3.0523118807,           !- Vertex 4 X-coordinate {m}
    16.0423433925,           !- Vertex 4 Y-coordinate {m}
    20.0313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 7 - Surface 9 (109),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.8714668166,           !- Vertex 1 X-coordinate {m}
    12.797998245,            !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    -3.0523118826,           !- Vertex 2 X-coordinate {m}
    16.0423433998,           !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    5.7932732851,            !- Vertex 3 X-coordinate {m}
    19.2618731055,           !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    6.9741183511,            !- Vertex 4 X-coordinate {m}
    16.0175279507,           !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Bâtiment 1 - Bloc composant 7 - Surface 10 (110),  !- Name
    Transmittance schedule for Bâtiment 1 - Bloc composant 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.4626930676,            !- Vertex 1 X-coordinate {m}
    6.3849466699,            !- Vertex 1 Y-coordinate {m}
    17.5313265238,           !- Vertex 1 Z-coordinate {m}
    -1.8714668166,           !- Vertex 2 X-coordinate {m}
    12.797998245,            !- Vertex 2 Y-coordinate {m}
    17.5313265238,           !- Vertex 2 Z-coordinate {m}
    8.6102184793,            !- Vertex 3 X-coordinate {m}
    16.6130196977,           !- Vertex 3 Y-coordinate {m}
    17.5313265238,           !- Vertex 3 Z-coordinate {m}
    10.9443783635,           !- Vertex 4 X-coordinate {m}
    10.1999681225,           !- Vertex 4 Y-coordinate {m}
    17.5313265238;           !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People R4:4G,            !- Name
    R4:4G,                   !- Zone or ZoneList Name
    B4R_sc_residential_occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0215,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 862,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 862,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People R4:4D,            !- Name
    R4:4D,                   !- Zone or ZoneList Name
    B4R_sc_residential_occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0215,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 873,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 873,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People R4:Escaliers,     !- Name
    R4:Escaliers,            !- Zone or ZoneList Name
    Dwell_DomCirculation_Occ,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.015503876,             !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 882,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 882,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People R2:Escaliers,     !- Name
    R2:Escaliers,            !- Zone or ZoneList Name
    Dwell_DomCirculation_Occ,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.015503876,             !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 703,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 703,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People R2:2D,            !- Name
    R2:2D,                   !- Zone or ZoneList Name
    B4R_sc_residential_occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0215,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 711,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 711,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People R7:Escaliers,     !- Name
    R7:Escaliers,            !- Zone or ZoneList Name
    Dwell_DomCirculation_Occ,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.015503876,             !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 836,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 836,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People R7:7D,            !- Name
    R7:7D,                   !- Zone or ZoneList Name
    B4R_sc_residential_occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0215,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 844,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 844,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    R4:4G General lighting,  !- Name
    R4:4G,                   !- Zone or ZoneList Name
    B4R_sc_residential_occ,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#R4:4G#GeneralLights;  !- End-Use Subcategory

Lights,
    R4:4D General lighting,  !- Name
    R4:4D,                   !- Zone or ZoneList Name
    B4R_sc_residential_occ,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#R4:4D#GeneralLights;  !- End-Use Subcategory

Lights,
    R4:Escaliers General lighting,  !- Name
    R4:Escaliers,            !- Zone or ZoneList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#R4:Escaliers#GeneralLights;  !- End-Use Subcategory

Lights,
    R2:Escaliers General lighting,  !- Name
    R2:Escaliers,            !- Zone or ZoneList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#R2:Escaliers#GeneralLights;  !- End-Use Subcategory

Lights,
    R2:2D General lighting,  !- Name
    R2:2D,                   !- Zone or ZoneList Name
    B4R_sc_residential_occ,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#R2:2D#GeneralLights;  !- End-Use Subcategory

Lights,
    R7:Escaliers General lighting,  !- Name
    R7:Escaliers,            !- Zone or ZoneList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#R7:Escaliers#GeneralLights;  !- End-Use Subcategory

Lights,
    R7:7D General lighting,  !- Name
    R7:7D,                   !- Zone or ZoneList Name
    B4R_sc_residential_occ,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#R7:7D#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

! Miscellaneous gain 1
OtherEquipment,
    R4:4G Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    R4:4G,                   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#R4:4G#02;  !- End-Use Subcategory

! Miscellaneous gain 1
OtherEquipment,
    R4:4D Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    R4:4D,                   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#R4:4D#02;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    R4:Escaliers Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    R4:Escaliers,            !- Zone or ZoneList Name
    Dwell_DomCirculation_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.57,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#R4:Escaliers#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    R2:Escaliers Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    R2:Escaliers,            !- Zone or ZoneList Name
    Dwell_DomCirculation_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.57,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#R2:Escaliers#05;  !- End-Use Subcategory

! Miscellaneous gain 1
OtherEquipment,
    R2:2D Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    R2:2D,                   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#R2:2D#02;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    R7:Escaliers Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    R7:Escaliers,            !- Zone or ZoneList Name
    Dwell_DomCirculation_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.57,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#R7:Escaliers#05;  !- End-Use Subcategory

! Miscellaneous gain 1
OtherEquipment,
    R7:7D Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    R7:7D,                   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#R7:7D#02;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    R4:4G Infiltration,      !- Name
    R4:4G,                   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.006317,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    R4:4D Infiltration,      !- Name
    R4:4D,                   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004645,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    R4:Escaliers Infiltration,  !- Name
    R4:Escaliers,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.001383,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    R2:Escaliers Infiltration,  !- Name
    R2:Escaliers,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00151,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    R2:2D Infiltration,      !- Name
    R2:2D,                   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004721,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    R2:Loggia Infiltration,  !- Name
    R2:Loggia,               !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004253,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    R7:Escaliers Infiltration,  !- Name
    R7:Escaliers,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00151,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    R7:7D Infiltration,      !- Name
    R7:7D,                   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004721,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    R7:Loggia Infiltration,  !- Name
    R7:Loggia,               !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004253,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    R4:4G Nat Vent,          !- Name
    R4:4G,                   !- Zone or ZoneList Name
    Residential Occ,         !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.031585,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    22,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    R4:4D Nat Vent,          !- Name
    R4:4D,                   !- Zone or ZoneList Name
    Residential Occ,         !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.023227,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    22,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    R2:2D Nat Vent,          !- Name
    R2:2D,                   !- Zone or ZoneList Name
    Residential Occ,         !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.023606,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    22,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    R2:Loggia Nat Vent,      !- Name
    R2:Loggia,               !- Zone or ZoneList Name
    Residential Occ,         !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002658,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    22,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    R7:7D Nat Vent,          !- Name
    R7:7D,                   !- Zone or ZoneList Name
    Residential Occ,         !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.023606,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    22,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    R7:Loggia Nat Vent,      !- Name
    R7:Loggia,               !- Zone or ZoneList Name
    Residential Occ,         !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002658,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    22,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    R4:4G,                   !- Name
    Sum,                     !- Outdoor Air Method
    0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Residential Occ;         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    R4:4D,                   !- Name
    Sum,                     !- Outdoor Air Method
    0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Residential Occ;         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    R2:2D,                   !- Name
    Sum,                     !- Outdoor Air Method
    0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Residential Occ;         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    R7:7D,                   !- Name
    Sum,                     !- Outdoor Air Method
    0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Residential Occ;         !- Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    R4:4G,                   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    R4:4D,                   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    R2:2D,                   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    R7:7D,                   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    R4:4G,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    R4:4G,                   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    R4:4G,                   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    R4:4D,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    R4:4D,                   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    R4:4D,                   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    R2:2D,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    R2:2D,                   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    R2:2D,                   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    R7:7D,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    R7:7D,                   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    R7:7D,                   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    R4:4G Thermostat,        !- Name
    R4:4G,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone R4:4G;  !- Control 1 Name

ZoneControl:Thermostat,
    R4:4D Thermostat,        !- Name
    R4:4D,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone R4:4D;  !- Control 1 Name

ZoneControl:Thermostat,
    R2:2D Thermostat,        !- Name
    R2:2D,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone R2:2D;  !- Control 1 Name

ZoneControl:Thermostat,
    R7:7D Thermostat,        !- Name
    R7:7D,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone R7:7D;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE ===========

ZoneControl:Thermostat:OperativeTemperature,
    R4:4G Thermostat,        !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

ZoneControl:Thermostat:OperativeTemperature,
    R4:4D Thermostat,        !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

ZoneControl:Thermostat:OperativeTemperature,
    R2:2D Thermostat,        !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction

ZoneControl:Thermostat:OperativeTemperature,
    R7:7D Thermostat,        !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone R4:4G,  !- Name
    R4:4G Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    R4:4G Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone R4:4D,  !- Name
    R4:4D Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    R4:4D Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone R2:2D,  !- Name
    R2:2D Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    R2:2D Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone R7:7D,  !- Name
    R7:7D Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    R7:7D Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    R4:4G Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node R4:4G In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    R4:4G Heating Availability Sch,  !- Heating Availability Schedule Name
    R4:4G Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    R4:4G,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    R4:4D Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node R4:4D In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    R4:4D Heating Availability Sch,  !- Heating Availability Schedule Name
    R4:4D Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    R4:4D,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    R2:2D Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node R2:2D In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    R2:2D Heating Availability Sch,  !- Heating Availability Schedule Name
    R2:2D Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    R2:2D,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    R7:7D Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node R7:7D In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    R7:7D Heating Availability Sch,  !- Heating Availability Schedule Name
    R7:7D Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    R7:7D,                   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    R4:4G Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    R4:4G Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    R4:4D Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    R4:4D Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    R2:2D Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    R2:2D Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    R7:7D Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    R7:7D Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    R4:4G,                   !- Zone Name
    R4:4G Equipment,         !- Zone Conditioning Equipment List Name
    R4:4G Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node R4:4G Zone,         !- Zone Air Node Name
    Node R4:4G Out;          !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    R4:4D,                   !- Zone Name
    R4:4D Equipment,         !- Zone Conditioning Equipment List Name
    R4:4D Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node R4:4D Zone,         !- Zone Air Node Name
    Node R4:4D Out;          !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    R2:2D,                   !- Zone Name
    R2:2D Equipment,         !- Zone Conditioning Equipment List Name
    R2:2D Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node R2:2D Zone,         !- Zone Air Node Name
    Node R2:2D Out;          !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    R7:7D,                   !- Zone Name
    R7:7D Equipment,         !- Zone Conditioning Equipment List Name
    R7:7D Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node R7:7D Zone,         !- Zone Air Node Name
    Node R7:7D Out;          !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    R4:4G Inlets,            !- Name
    Node R4:4G In;           !- Node 1 Name

NodeList,
    R4:4D Inlets,            !- Name
    Node R4:4D In;           !- Node 1 Name

NodeList,
    R2:2D Inlets,            !- Name
    Node R2:2D In;           !- Node 1 Name

NodeList,
    R7:7D Inlets,            !- Name
    Node R7:7D In;           !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

