! File generated by DesignBuilder - 7.0.0.080 22/07/2022 - 16:36:52
! Source file: C:\Users\simulation\Documents\_RenovDSF\STON\Modèle de comparaison\Modèle_DSF_AS.dsb

! Prédéfinition des conventions de géométrie : External measurements
! Géométrie de zone et aires de surface : 2-Externe
! Méthode de calcul du volume de zone : 1-Interne
! Méthode de calcul de la surface au sol : 1-Interne
! Méthode de calcul ratio de surface de fenêtres sur mur : 1-Interne

Version, 9.4.0.001;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   STON V5 DSF N+S (01-01:31-12),                 !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\FRA_BORDEAUX_IWEC.epw

Site:Location,STON V5 DSF N+S (01-01:31-12)  (01-01:31-12),  !- Location Name
   44.83,                                         !- Latitude
   -0.68,                                         !- Longitude
   1,                                             !- Time Zone
   61;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   6.58,                                          !- January FCfactorMethod ground temperature {C}
   7.82,                                          !- Februry FCfactorMethod ground temperature {C}
   10.24,                                         !- March FCfactorMethod ground temperature {C}
   12.54,                                         !- April FCfactorMethod ground temperature {C}
   16.88,                                         !- May FCfactorMethod ground temperature {C}
   19.16,                                         !- June FCfactorMethod ground temperature {C}
   19.79,                                         !- July FCfactorMethod ground temperature {C}
   18.63,                                         !- August FCfactorMethod ground temperature {C}
   15.96,                                         !- September FCfactorMethod ground temperature {C}
   12.62,                                         !- October FCfactorMethod ground temperature {C}
   9.34,                                          !- November FCfactorMethod ground temperature {C}
   7.17;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in STON V5 DSF N+S (01-01:31-12) Juil,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   32.8,                                          !- Maximum Dry-Bulb Temperature {C}
   11,                                            !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   21.3,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100594.3,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in STON V5 DSF N+S (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -3.8,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -3.8,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100594.3,                                      !- Barometric Pressure {N/M**2}
   12.6,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

AirflowNetwork:MultiZone:Surface:Crack,           !- Crack used to connect zones to make AIRFLOWNETWORK:MULTIZONE network valid
   DefaultCrack,                                  !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.66,                                          !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


AirflowNetwork:SimulationControl,
   VENT,                                          !- AirflowNetwork Simulation Name
   MultizoneWithoutDistribution,                  !- AirflowNetwork Control
   Input,                                         !- Wind Pressure Coefficient Type
   OpeningHeight,                                 !- Height Selection for Local Wind Speed Calculation
   LowRise,                                       !- Building Type
   1000,                                          !- Maximum number of iterations
   ZeroNodePressures,                             !- Initialization flag
   .0001,                                         !- Relative airflow convergence tolerance
   .000001,                                       !- Absolute airflow convergence tolerance
   -0.5,                                          !- Convergence acceleration limit
   0,                                             !- Azimuth Angle of Long Axis of Building
   1;                                             !- Ratio of Building Width Along Short Axis to Width Along Long Axis

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Office_OpenOff_Occ
Schedule:Compact,
Office_OpenOff_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


Schedule:Compact, 20001,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  0,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  0;  

Schedule:Compact, 20002,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00, -.5,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, -.5;  


! Concrete, cast - dense- épaisseur 0,3
Material, Concrete cast - dense_.3,
   Rough,                                         !- Roughness
   .3,                                            !- Thickness {m}
   1.7,                                           !- Conductivity {w/m-K}
   2200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Project cast concrete lightweight- épaisseur 0,2
Material, Project cast concrete lightweight_.2,
   Rough,                                         !- Roughness
   .2,                                            !- Thickness {m}
   .38,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! Standard insulation- épaisseur 0,0305
Material, Standard insulation_.0305,
   Rough,                                         !- Roughness
   .0305,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Wall_insulation- épaisseur 0,1
Material, Wall_insulation_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   .04,                                           !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! Wall- épaisseur 0,2
Material, Wall_.2,
   Rough,                                         !- Roughness
   .2,                                            !- Thickness {m}
   .51,                                           !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! Project medium concrete block- épaisseur 0,058
Material, Project medium concrete block_.058,
   Rough,                                         !- Roughness
   .058,                                          !- Thickness {m}
   .51,                                           !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! Project cast concrete lightweight- épaisseur 0,19
Material, Project cast concrete lightweight_.19,
   Rough,                                         !- Roughness
   .19,                                           !- Thickness {m}
   .38,                                           !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! Aluminium- épaisseur 0,002
Material, Aluminium_.002,
   Rough,                                         !- Roughness
   .002,                                          !- Thickness {m}
   160,                                           !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   880,                                           !- Specific Heat {J/kg-K}
   0.3,                                           !- Thermal Emittance
   0.3,                                           !- Solar Absorptance
   0.3;                                           !- Visible Absorptance

! Polyvinylchloride(PVC) - ISO 10456- épaisseur 0,037
Material, Polyvinylchloride(PVC) - ISO 10456_.037,
   Rough,                                         !- Roughness
   .037,                                          !- Thickness {m}
   0.17,                                          !- Conductivity {w/m-K}
   1390,                                          !- Density {kg/m3}
   900,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Aerated Concrete Slab- épaisseur 0,002
Material, Aerated Concrete Slab_.002,
   Rough,                                         !- Roughness
   .002,                                          !- Thickness {m}
   0.16,                                          !- Conductivity {w/m-K}
   500,                                           !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance


! Project intermediate floor
Construction, Project intermediate floor,
   Concrete cast - dense_.3;                      !- .3m

! <Previous reversed>
Construction, Project intermediate floor_Rev,
   Concrete cast - dense_.3;                      !- .3m

! Project roof uninsulated STON
Construction, Project roof uninsulated STON,
   Project cast concrete lightweight_.2,          !- .2m
   Standard insulation_.0305;                     !- .0305m

! <Previous reversed>
Construction, Project roof uninsulated STON_Rev,
   Standard insulation_.0305,                     !- .0305m
   Project cast concrete lightweight_.2;          !- .2m

! DSF_int_south_wall
Construction, DSF_int_south_wall,
   Wall_insulation_.1,                            !- .1m
   Wall_.2;                                       !- .2m

! <Previous reversed>
Construction, DSF_int_south_wall_Rev,
   Wall_.2,                                       !- .2m
   Wall_insulation_.1;                            !- .1m

! Project Wall uninsulated STON
Construction, Project Wall uninsulated STON,
   Project medium concrete block_.058;            !- .058m

! <Previous reversed>
Construction, Project Wall uninsulated STON_Rev,
   Project medium concrete block_.058;            !- .058m

! Project ground floor uninsulated STON
Construction, Project ground floor uninsulated STON,
   Project cast concrete lightweight_.19;         !- .19m

! <Previous reversed>
Construction, Project ground floor uninsulated STON_Rev,
   Project cast concrete lightweight_.19;         !- .19m

! Project alu window frame insulated
Construction, Project alu window frame insulated,
   Aluminium_.002,                                !- .002m
   Polyvinylchloride(PVC) - ISO 10456_.037,       !- .037m
   Aerated Concrete Slab_.002;                    !- .002m

! <Previous reversed>
Construction, Project alu window frame insulated_Rev,
   Aerated Concrete Slab_.002,                    !- .002m
   Polyvinylchloride(PVC) - ISO 10456_.037,       !- .037m
   Aluminium_.002;                                !- .002m



! DSF_int_south_glazing
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple DSF_int_south_glazing - 1001,           !- Name
   5.84,                                          !- U-value W/m2/K
   .81,                                           !- Solar Heat Gain Coefficient
   .881;                                          !- Visible Transmittance

Construction,DSF_int_south_glazing - 1001,        !- DSF_int_south_glazing - Material layer names follow:
   Simple DSF_int_south_glazing - 1001;           !- Name of the simple glazing system material

! DSF_ext_south_glazing
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple DSF_ext_south_glazing - 1002,           !- Name
   1.2,                                           !- U-value W/m2/K
   .33,                                           !- Solar Heat Gain Coefficient
   .68;                                           !- Visible Transmittance

Construction,DSF_ext_south_glazing - 1002,        !- DSF_ext_south_glazing - Material layer names follow:
   Simple DSF_ext_south_glazing - 1002;           !- Name of the simple glazing system material

! DSF_ext_north_glazing
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple DSF_ext_north_glazing - 1003,           !- Name
   1.35,                                          !- U-value W/m2/K
   .75,                                           !- Solar Heat Gain Coefficient
   .51;                                           !- Visible Transmittance

Construction,DSF_ext_north_glazing - 1003,        !- DSF_ext_north_glazing - Material layer names follow:
   Simple DSF_ext_north_glazing - 1003;           !- Name of the simple glazing system material

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullInteriorAndExterior,                       !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! R+2 - Zone 1
Zone, RX2:Zone1,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    676.8879,                                     !- Zone volume
    240.8832,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People RX2:Zone1,                      !- Name
      RX2:Zone1,                                  !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 983,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 983,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 983,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 983,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   AirflowNetwork:MultiZone:Zone,
      RX2:Zone1,                                  !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! R+2, Zone 1, Sol/Plancher - 251,550 m2, Surface Area: 251.55
   BuildingSurface:Detailed,                      !- Surface
      RX2:Zone1_Floor_0_0_0,                      !- Surface name
      Floor, Project intermediate floor,          !- Class and Construction Name
      RX2:Zone1,                                  !- Zone Name
      Surface, RX1:Zone1_Ceiling_1_0_10000,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343,-4.12137149, 6.1499747202,      !- Vertex 1
      -19.60992647,-4.12137149, 6.1499747202,     !- Vertex 2
      -19.60992647, 7.05862851, 6.1499747202,     !- Vertex 3
       2.89007343, 7.05862851, 6.1499747202;      !- Vertex 4

   ! R+2, Zone 1, Sol/Plancher - 251,550 m2, Surface Area: 251.55 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      RX1:Zone1_Ceiling_1_0_10000,                !- Surface name
      Ceiling, Project intermediate floor_Rev,    !- Class and Construction Name
      RX1:Zone1,                                  !- Zone Name
      Surface, RX2:Zone1_Floor_0_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647,-4.12137149, 6.1499747202,     !- Vertex 1
       2.89007343,-4.12137149, 6.1499747202,      !- Vertex 2
       2.89007343, 7.05862851, 6.1499747202,      !- Vertex 3
      -19.60992647, 7.05862851, 6.1499747202;     !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RX2:Zone1_Floor_0_0_0,                   !- Crack Name
         .5031,                                   !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RX2:Zone1_Floor_0_0_0,                   !- Name of Associated Heat Transfer Surface
         RX2:Zone1_Floor_0_0_0,                   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! R+2, Zone 1, Toit - 251,550 m2, Surface Area: 251,550m2
   BuildingSurface:Detailed,                      !- Surface
      RX2:Zone1_Roof_1_0_0,                       !- Surface name
      Roof, Project roof uninsulated STON,        !- Class and Construction Name
      RX2:Zone1,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647,-4.12137149, 9.91,             !- Vertex 1
       2.89007343,-4.12137149, 9.91,              !- Vertex 2
       2.89007343, 7.05862851, 9.91,              !- Vertex 3
      -19.60992647, 7.05862851, 9.91;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RX2:Zone1_Roof_1_0_0,                    !- Crack Name
         .0377325,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RX2:Zone1_Roof_1_0_0,                    !- Name of Associated Heat Transfer Surface
         RX2:Zone1_Roof_1_0_0,                    !- Leakage Component Name
         RX2:Zone1_Roof_1_0_0,                    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         RX2:Zone1_Roof_1_0_0,                    !- Name
         13.21,                                   !- External Node Height
         RX2:Zone1_Roof_1_0_0;                    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         RX2:Zone1_Roof_1_0_0,                    !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! R+2, Zone 1, Cloison - 42,037 m2  (Adiabatique), Surface Area: 42,037m2
   BuildingSurface:Detailed,                      !- Surface
      RX2:Zone1_Partition_2_0_0,                  !- Surface name
      Wall, DSF_int_south_wall,                   !- Class and Construction Name
      RX2:Zone1,                                  !- Zone Name
      Surface, RX2:Zone1_Partition_2_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343,-4.12137149, 6.14997472,        !- Vertex 1
       2.89007343, 7.05862851, 6.14997472,        !- Vertex 2
       2.89007343, 7.05862851, 9.91,              !- Vertex 3
       2.89007343,-4.12137149, 9.91;              !- Vertex 4

   ! R+2, Zone 1, Cloison - 84,601 m2 (DSF North, DSF_north), Surface Area: 23.7547
   BuildingSurface:Detailed,                      !- Surface
      RX2:Zone1_Partition_3_0_0,                  !- Surface name
      Wall, DSF_int_south_wall,                   !- Class and Construction Name
      RX2:Zone1,                                  !- Zone Name
      Surface, DSFNorth:DSFXnorth_Partition_4_0_10002,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343, 7.05862851, 6.14997472,        !- Vertex 1
      -19.60992647, 7.05862851, 6.14997472,       !- Vertex 2
      -19.60992647, 7.05862851, 9.91,             !- Vertex 3
       2.89007343, 7.05862851, 9.91;              !- Vertex 4

   ! R+2, Zone 1, Cloison - 84,601 m2 (DSF North, DSF_north), Surface Area: 23.7547 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      DSFNorth:DSFXnorth_Partition_4_0_10002,     !- Surface name
      Wall, DSF_int_south_wall_Rev,               !- Class and Construction Name
      DSFNorth:DSFXnorth,                         !- Zone Name
      Surface, RX2:Zone1_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647, 7.05862851, 6.14997472,       !- Vertex 1
       2.89007343, 7.05862851, 6.14997472,        !- Vertex 2
       2.89007343, 7.05862851, 9.91,              !- Vertex 3
      -19.60992647, 7.05862851, 9.91;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RX2:Zone1_Partition_3_0_0,               !- Crack Name
         .1187736,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RX2:Zone1_Partition_3_0_0,               !- Name of Associated Heat Transfer Surface
         RX2:Zone1_Partition_3_0_0,               !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Window, 31,662m2
      FenestrationSurface:Detailed, RX2:Zone1_Partition_3_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         DSF_int_south_glazing - 1001,            !- Construction Name
         RX2:Zone1_Partition_3_0_0,               !- Base surface
         DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73807343, 7.05862851, 7.46497472,     !- Vertex 1
         -19.00792657, 7.05862851, 7.46497472,    !- Vertex 2
         -19.00792657, 7.05862851, 8.92097472,    !- Vertex 3
          2.73807343, 7.05862851, 8.92097472;     !- Vertex 4

      ! Window, 31,662m2
      FenestrationSurface:Detailed, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004,  !- Window name - reverse definition
         Window,                                  !- Class
         DSF_int_south_glazing - 1001,            !- Construction Name
         DSFNorth:DSFXnorth_Partition_4_0_10002,  !- Base surface
         RX2:Zone1_Partition_3_0_0_0_0_2_Win,     !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
         -19.00792657, 7.05862851, 7.46497472,    !- Vertex 1
          2.73807343, 7.05862851, 7.46497472,     !- Vertex 2
          2.73807343, 7.05862851, 8.92097472,     !- Vertex 3
         -19.00792657, 7.05862851, 8.92097472;    !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         RX2:Zone1_Partition_3_0_0_0_0_2_Win,     !- Name - Win
         .0018,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         RX2:Zone1_Partition_3_0_0_0_0_2_Win,     !- Name of Associated Heat Transfer Surface
         RX2:Zone1_Partition_3_0_0_0_0_2_Win,     !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      ! Sub-surface, 21,942m2
      FenestrationSurface:Detailed, RX2:Zone1_Partition_3_0_0_1_0_1_Subsurface,  !- Sub-surface name
         Door, DSF_int_south_wall,                !- Class and Construction Name
         RX2:Zone1_Partition_3_0_0,               !- Base surface
         DSFNorth:DSFXnorth_Partition_4_0_0_1_0_1_Subsurface_10005,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73807343, 7.05862851, 6.45197472,     !- Vertex 1
         -19.00792657, 7.05862851, 6.45197472,    !- Vertex 2
         -19.00792657, 7.05862851, 7.46097472,    !- Vertex 3
          2.73807343, 7.05862851, 7.46097472;     !- Vertex 4

      ! Sub-surface, 21,942m2
      FenestrationSurface:Detailed, DSFNorth:DSFXnorth_Partition_4_0_0_1_0_1_Subsurface_10005,  !- Sub-surface name - reverse definition
         Door, DSF_int_south_wall_Rev,            !- Class and Construction Name
         DSFNorth:DSFXnorth_Partition_4_0_10002,  !- Base surface
         RX2:Zone1_Partition_3_0_0_1_0_1_Subsurface,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00792657, 7.05862851, 6.45197472,    !- Vertex 1
          2.73807343, 7.05862851, 6.45197472,     !- Vertex 2
          2.73807343, 7.05862851, 7.46097472,     !- Vertex 3
         -19.00792657, 7.05862851, 7.46097472;    !- Vertex 4

      ! Sub-surface, 7,242m2
      FenestrationSurface:Detailed, RX2:Zone1_Partition_3_0_0_2_0_0_Subsurface,  !- Sub-surface name
         Door, DSF_int_south_wall,                !- Class and Construction Name
         RX2:Zone1_Partition_3_0_0,               !- Base surface
         DSFNorth:DSFXnorth_Partition_4_0_0_0_0_0_Subsurface_10006,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73807343, 7.05862851, 8.92497472,     !- Vertex 1
         -19.00792657, 7.05862851, 8.92497472,    !- Vertex 2
         -19.00792657, 7.05862851, 9.258,         !- Vertex 3
          2.73807343, 7.05862851, 9.258;          !- Vertex 4

      ! Sub-surface, 7,242m2
      FenestrationSurface:Detailed, DSFNorth:DSFXnorth_Partition_4_0_0_0_0_0_Subsurface_10006,  !- Sub-surface name - reverse definition
         Door, DSF_int_south_wall_Rev,            !- Class and Construction Name
         DSFNorth:DSFXnorth_Partition_4_0_10002,  !- Base surface
         RX2:Zone1_Partition_3_0_0_2_0_0_Subsurface,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00792657, 7.05862851, 8.92497472,    !- Vertex 1
          2.73807343, 7.05862851, 8.92497472,     !- Vertex 2
          2.73807343, 7.05862851, 9.258,          !- Vertex 3
         -19.00792657, 7.05862851, 9.258;         !- Vertex 4

   ! R+2, Zone 1, Mur - 42,037 m2 - 270,0°, Surface Area: 42,037m2
   BuildingSurface:Detailed,                      !- Surface
      RX2:Zone1_Wall_4_0_0,                       !- Surface name
      Wall, Project Wall uninsulated STON,        !- Class and Construction Name
      RX2:Zone1,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647, 7.05862851, 6.1499747202,     !- Vertex 1
      -19.60992647,-4.12137149, 6.1499747202,     !- Vertex 2
      -19.60992647,-4.12137149, 9.91,             !- Vertex 3
      -19.60992647, 7.05862851, 9.91;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RX2:Zone1_Wall_4_0_0,                    !- Crack Name
         .0084074,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RX2:Zone1_Wall_4_0_0,                    !- Name of Associated Heat Transfer Surface
         RX2:Zone1_Wall_4_0_0,                    !- Leakage Component Name
         RX2:Zone1_Wall_4_0_0,                    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         RX2:Zone1_Wall_4_0_0,                    !- Name
         10.71,                                   !- External Node Height
         RX2:Zone1_Wall_4_0_0;                    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         RX2:Zone1_Wall_4_0_0,                    !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! R+2, Zone 1, Cloison - 84,601 m2 (DSF South, DSF_south), Surface Area: 23.7547
   BuildingSurface:Detailed,                      !- Surface
      RX2:Zone1_Partition_5_0_0,                  !- Surface name
      Wall, DSF_int_south_wall,                   !- Class and Construction Name
      RX2:Zone1,                                  !- Zone Name
      Surface, DSFSouth:DSFXsouth_Partition_3_0_10006,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647,-4.12137149, 6.14997472,       !- Vertex 1
       2.89007343,-4.12137149, 6.14997472,        !- Vertex 2
       2.89007343,-4.12137149, 9.91,              !- Vertex 3
      -19.60992647,-4.12137149, 9.91;             !- Vertex 4

   ! R+2, Zone 1, Cloison - 84,601 m2 (DSF South, DSF_south), Surface Area: 23.7547 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      DSFSouth:DSFXsouth_Partition_3_0_10006,     !- Surface name
      Wall, DSF_int_south_wall_Rev,               !- Class and Construction Name
      DSFSouth:DSFXsouth,                         !- Zone Name
      Surface, RX2:Zone1_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343,-4.12137149, 6.14997472,        !- Vertex 1
      -19.60992647,-4.12137149, 6.14997472,       !- Vertex 2
      -19.60992647,-4.12137149, 9.91,             !- Vertex 3
       2.89007343,-4.12137149, 9.91;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RX2:Zone1_Partition_5_0_0,               !- Crack Name
         .1187736,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RX2:Zone1_Partition_5_0_0,               !- Name of Associated Heat Transfer Surface
         RX2:Zone1_Partition_5_0_0,               !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Sub-surface, 21,942m2
      FenestrationSurface:Detailed, RX2:Zone1_Partition_5_0_0_0_0_2_Subsurface,  !- Sub-surface name
         Door, DSF_int_south_wall,                !- Class and Construction Name
         RX2:Zone1_Partition_5_0_0,               !- Base surface
         DSFSouth:DSFXsouth_Partition_3_0_0_2_0_2_Subsurface_10008,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00792657,-4.12137149, 6.45197472,    !- Vertex 1
          2.73807343,-4.12137149, 6.45197472,     !- Vertex 2
          2.73807343,-4.12137149, 7.46097472,     !- Vertex 3
         -19.00792657,-4.12137149, 7.46097472;    !- Vertex 4

      ! Sub-surface, 21,942m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Partition_3_0_0_2_0_2_Subsurface_10008,  !- Sub-surface name - reverse definition
         Door, DSF_int_south_wall_Rev,            !- Class and Construction Name
         DSFSouth:DSFXsouth_Partition_3_0_10006,  !- Base surface
         RX2:Zone1_Partition_5_0_0_0_0_2_Subsurface,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73807343,-4.12137149, 6.45197472,     !- Vertex 1
         -19.00792657,-4.12137149, 6.45197472,    !- Vertex 2
         -19.00792657,-4.12137149, 7.46097472,    !- Vertex 3
          2.73807343,-4.12137149, 7.46097472;     !- Vertex 4

      ! Sub-surface, 7,242m2
      FenestrationSurface:Detailed, RX2:Zone1_Partition_5_0_0_1_0_1_Subsurface,  !- Sub-surface name
         Door, DSF_int_south_wall,                !- Class and Construction Name
         RX2:Zone1_Partition_5_0_0,               !- Base surface
         DSFSouth:DSFXsouth_Partition_3_0_0_1_0_1_Subsurface_10009,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00792657,-4.12137149, 8.92497472,    !- Vertex 1
          2.73807343,-4.12137149, 8.92497472,     !- Vertex 2
          2.73807343,-4.12137149, 9.258,          !- Vertex 3
         -19.00792657,-4.12137149, 9.258;         !- Vertex 4

      ! Sub-surface, 7,242m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Partition_3_0_0_1_0_1_Subsurface_10009,  !- Sub-surface name - reverse definition
         Door, DSF_int_south_wall_Rev,            !- Class and Construction Name
         DSFSouth:DSFXsouth_Partition_3_0_10006,  !- Base surface
         RX2:Zone1_Partition_5_0_0_1_0_1_Subsurface,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73807343,-4.12137149, 8.92497472,     !- Vertex 1
         -19.00792657,-4.12137149, 8.92497472,    !- Vertex 2
         -19.00792657,-4.12137149, 9.258,         !- Vertex 3
          2.73807343,-4.12137149, 9.258;          !- Vertex 4

      ! Window, 31,662m2
      FenestrationSurface:Detailed, RX2:Zone1_Partition_5_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         DSF_int_south_glazing - 1001,            !- Construction Name
         RX2:Zone1_Partition_5_0_0,               !- Base surface
         DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00792657,-4.12137149, 7.46497472,    !- Vertex 1
          2.73807343,-4.12137149, 7.46497472,     !- Vertex 2
          2.73807343,-4.12137149, 8.92097472,     !- Vertex 3
         -19.00792657,-4.12137149, 8.92097472;    !- Vertex 4

      ! Window, 31,662m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010,  !- Window name - reverse definition
         Window,                                  !- Class
         DSF_int_south_glazing - 1001,            !- Construction Name
         DSFSouth:DSFXsouth_Partition_3_0_10006,  !- Base surface
         RX2:Zone1_Partition_5_0_0_2_0_0_Win,     !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          2.73807343,-4.12137149, 7.46497472,     !- Vertex 1
         -19.00792657,-4.12137149, 7.46497472,    !- Vertex 2
         -19.00792657,-4.12137149, 8.92097472,    !- Vertex 3
          2.73807343,-4.12137149, 8.92097472;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         RX2:Zone1_Partition_5_0_0_2_0_0_Win,     !- Name - Win
         .0018,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         RX2:Zone1_Partition_5_0_0_2_0_0_Win,     !- Name of Associated Heat Transfer Surface
         RX2:Zone1_Partition_5_0_0_2_0_0_Win,     !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name


! R+1 - Zone 1
Zone, RX1:Zone1,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    676.8757,                                     !- Zone volume
    240.8832,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People RX1:Zone1,                      !- Name
      RX1:Zone1,                                  !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 1018,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 1018,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 1018,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 1018,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   AirflowNetwork:MultiZone:Zone,
      RX1:Zone1,                                  !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! R+1, Zone 1, Sol/Plancher - 251,550 m2, Surface Area: 251.55
   BuildingSurface:Detailed,                      !- Surface
      RX1:Zone1_Floor_0_0_0,                      !- Surface name
      Floor, Project intermediate floor,          !- Class and Construction Name
      RX1:Zone1,                                  !- Zone Name
      Surface, RDC:Zone1_Ceiling_1_0_10010,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343,-4.12137149, 3.04,              !- Vertex 1
      -19.60992647,-4.12137149, 3.04,             !- Vertex 2
      -19.60992647, 7.05862851, 3.04,             !- Vertex 3
       2.89007343, 7.05862851, 3.04;              !- Vertex 4

   ! R+1, Zone 1, Sol/Plancher - 251,550 m2, Surface Area: 251.55 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      RDC:Zone1_Ceiling_1_0_10010,                !- Surface name
      Ceiling, Project intermediate floor_Rev,    !- Class and Construction Name
      RDC:Zone1,                                  !- Zone Name
      Surface, RX1:Zone1_Floor_0_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647,-4.12137149, 3.04,             !- Vertex 1
       2.89007343,-4.12137149, 3.04,              !- Vertex 2
       2.89007343, 7.05862851, 3.04,              !- Vertex 3
      -19.60992647, 7.05862851, 3.04;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RX1:Zone1_Floor_0_0_0,                   !- Crack Name
         .5031,                                   !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RX1:Zone1_Floor_0_0_0,                   !- Name of Associated Heat Transfer Surface
         RX1:Zone1_Floor_0_0_0,                   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! R+1, Zone 1, Cloison - 34,770 m2  (Adiabatique), Surface Area: 34,770m2
   BuildingSurface:Detailed,                      !- Surface
      RX1:Zone1_Partition_2_0_0,                  !- Surface name
      Wall, DSF_int_south_wall,                   !- Class and Construction Name
      RX1:Zone1,                                  !- Zone Name
      Surface, RX1:Zone1_Partition_2_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343,-4.12137149, 3.04,              !- Vertex 1
       2.89007343, 7.05862851, 3.04,              !- Vertex 2
       2.89007343, 7.05862851, 6.14997472,        !- Vertex 3
       2.89007343,-4.12137149, 6.14997472;        !- Vertex 4

   ! R+1, Zone 1, Cloison - 69,974 m2 (DSF North, DSF_north), Surface Area: 9.1738
   BuildingSurface:Detailed,                      !- Surface
      RX1:Zone1_Partition_3_0_0,                  !- Surface name
      Wall, DSF_int_south_wall,                   !- Class and Construction Name
      RX1:Zone1,                                  !- Zone Name
      Surface, DSFNorth:DSFXnorth_Partition_4_0_10012,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343, 7.05862851, 3.04,              !- Vertex 1
      -19.60992647, 7.05862851, 3.04,             !- Vertex 2
      -19.60992647, 7.05862851, 6.14997472,       !- Vertex 3
       2.89007343, 7.05862851, 6.14997472;        !- Vertex 4

   ! R+1, Zone 1, Cloison - 69,974 m2 (DSF North, DSF_north), Surface Area: 9.1738 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      DSFNorth:DSFXnorth_Partition_4_0_10012,     !- Surface name
      Wall, DSF_int_south_wall_Rev,               !- Class and Construction Name
      DSFNorth:DSFXnorth,                         !- Zone Name
      Surface, RX1:Zone1_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647, 7.05862851, 3.04,             !- Vertex 1
       2.89007343, 7.05862851, 3.04,              !- Vertex 2
       2.89007343, 7.05862851, 6.14997472,        !- Vertex 3
      -19.60992647, 7.05862851, 6.14997472;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RX1:Zone1_Partition_3_0_0,               !- Crack Name
         .0458691,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RX1:Zone1_Partition_3_0_0,               !- Name of Associated Heat Transfer Surface
         RX1:Zone1_Partition_3_0_0,               !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Sub-surface, 21,942m2
      FenestrationSurface:Detailed, RX1:Zone1_Partition_3_0_0_0_0_2_Subsurface,  !- Sub-surface name
         Door, DSF_int_south_wall,                !- Class and Construction Name
         RX1:Zone1_Partition_3_0_0,               !- Base surface
         DSFNorth:DSFXnorth_Partition_4_0_0_5_0_5_Subsurface_10014,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73807343, 7.05862851, 3.342,          !- Vertex 1
         -19.00792657, 7.05862851, 3.342,         !- Vertex 2
         -19.00792657, 7.05862851, 4.351,         !- Vertex 3
          2.73807343, 7.05862851, 4.351;          !- Vertex 4

      ! Sub-surface, 21,942m2
      FenestrationSurface:Detailed, DSFNorth:DSFXnorth_Partition_4_0_0_5_0_5_Subsurface_10014,  !- Sub-surface name - reverse definition
         Door, DSF_int_south_wall_Rev,            !- Class and Construction Name
         DSFNorth:DSFXnorth_Partition_4_0_10012,  !- Base surface
         RX1:Zone1_Partition_3_0_0_0_0_2_Subsurface,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00792657, 7.05862851, 3.342,         !- Vertex 1
          2.73807343, 7.05862851, 3.342,          !- Vertex 2
          2.73807343, 7.05862851, 4.351,          !- Vertex 3
         -19.00792657, 7.05862851, 4.351;         !- Vertex 4

      ! Sub-surface, 7,197m2
      FenestrationSurface:Detailed, RX1:Zone1_Partition_3_0_0_1_0_1_Subsurface,  !- Sub-surface name
         Door, DSF_int_south_wall,                !- Class and Construction Name
         RX1:Zone1_Partition_3_0_0,               !- Base surface
         DSFNorth:DSFXnorth_Partition_4_0_0_4_0_4_Subsurface_10015,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73707343, 7.05862851, 5.816,          !- Vertex 1
         -19.00692657, 7.05862851, 5.816,         !- Vertex 2
         -19.00692657, 7.05862851, 6.14697472,    !- Vertex 3
          2.73707343, 7.05862851, 6.14697472;     !- Vertex 4

      ! Sub-surface, 7,197m2
      FenestrationSurface:Detailed, DSFNorth:DSFXnorth_Partition_4_0_0_4_0_4_Subsurface_10015,  !- Sub-surface name - reverse definition
         Door, DSF_int_south_wall_Rev,            !- Class and Construction Name
         DSFNorth:DSFXnorth_Partition_4_0_10012,  !- Base surface
         RX1:Zone1_Partition_3_0_0_1_0_1_Subsurface,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00692657, 7.05862851, 5.816,         !- Vertex 1
          2.73707343, 7.05862851, 5.816,          !- Vertex 2
          2.73707343, 7.05862851, 6.14697472,     !- Vertex 3
         -19.00692657, 7.05862851, 6.14697472;    !- Vertex 4

      ! Window, 31,662m2
      FenestrationSurface:Detailed, RX1:Zone1_Partition_3_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         DSF_int_south_glazing - 1001,            !- Construction Name
         RX1:Zone1_Partition_3_0_0,               !- Base surface
         DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73807343, 7.05862851, 4.355,          !- Vertex 1
         -19.00792657, 7.05862851, 4.355,         !- Vertex 2
         -19.00792657, 7.05862851, 5.811,         !- Vertex 3
          2.73807343, 7.05862851, 5.811;          !- Vertex 4

      ! Window, 31,662m2
      FenestrationSurface:Detailed, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016,  !- Window name - reverse definition
         Window,                                  !- Class
         DSF_int_south_glazing - 1001,            !- Construction Name
         DSFNorth:DSFXnorth_Partition_4_0_10012,  !- Base surface
         RX1:Zone1_Partition_3_0_0_2_0_0_Win,     !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
         -19.00792657, 7.05862851, 4.355,         !- Vertex 1
          2.73807343, 7.05862851, 4.355,          !- Vertex 2
          2.73807343, 7.05862851, 5.811,          !- Vertex 3
         -19.00792657, 7.05862851, 5.811;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         RX1:Zone1_Partition_3_0_0_2_0_0_Win,     !- Name - Win
         .0018,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         RX1:Zone1_Partition_3_0_0_2_0_0_Win,     !- Name of Associated Heat Transfer Surface
         RX1:Zone1_Partition_3_0_0_2_0_0_Win,     !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

   ! R+1, Zone 1, Mur - 34,770 m2 - 270,0°, Surface Area: 34,770m2
   BuildingSurface:Detailed,                      !- Surface
      RX1:Zone1_Wall_4_0_0,                       !- Surface name
      Wall, Project Wall uninsulated STON,        !- Class and Construction Name
      RX1:Zone1,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647, 7.05862851, 3.04,             !- Vertex 1
      -19.60992647,-4.12137149, 3.04,             !- Vertex 2
      -19.60992647,-4.12137149, 6.1499747202,     !- Vertex 3
      -19.60992647, 7.05862851, 6.1499747202;     !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RX1:Zone1_Wall_4_0_0,                    !- Crack Name
         .0069539,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RX1:Zone1_Wall_4_0_0,                    !- Name of Associated Heat Transfer Surface
         RX1:Zone1_Wall_4_0_0,                    !- Leakage Component Name
         RX1:Zone1_Wall_4_0_0,                    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         RX1:Zone1_Wall_4_0_0,                    !- Name
         6.13,                                    !- External Node Height
         RX1:Zone1_Wall_4_0_0;                    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         RX1:Zone1_Wall_4_0_0,                    !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! R+1, Zone 1, Cloison - 69,974 m2 (DSF South, DSF_south), Surface Area: 9.1738
   BuildingSurface:Detailed,                      !- Surface
      RX1:Zone1_Partition_5_0_0,                  !- Surface name
      Wall, DSF_int_south_wall,                   !- Class and Construction Name
      RX1:Zone1,                                  !- Zone Name
      Surface, DSFSouth:DSFXsouth_Partition_3_0_10016,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647,-4.12137149, 3.04,             !- Vertex 1
       2.89007343,-4.12137149, 3.04,              !- Vertex 2
       2.89007343,-4.12137149, 6.14997472,        !- Vertex 3
      -19.60992647,-4.12137149, 6.14997472;       !- Vertex 4

   ! R+1, Zone 1, Cloison - 69,974 m2 (DSF South, DSF_south), Surface Area: 9.1738 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      DSFSouth:DSFXsouth_Partition_3_0_10016,     !- Surface name
      Wall, DSF_int_south_wall_Rev,               !- Class and Construction Name
      DSFSouth:DSFXsouth,                         !- Zone Name
      Surface, RX1:Zone1_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343,-4.12137149, 3.04,              !- Vertex 1
      -19.60992647,-4.12137149, 3.04,             !- Vertex 2
      -19.60992647,-4.12137149, 6.14997472,       !- Vertex 3
       2.89007343,-4.12137149, 6.14997472;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RX1:Zone1_Partition_5_0_0,               !- Crack Name
         .0458691,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RX1:Zone1_Partition_5_0_0,               !- Name of Associated Heat Transfer Surface
         RX1:Zone1_Partition_5_0_0,               !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Window, 31,662m2
      FenestrationSurface:Detailed, RX1:Zone1_Partition_5_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         DSF_int_south_glazing - 1001,            !- Construction Name
         RX1:Zone1_Partition_5_0_0,               !- Base surface
         DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00792657,-4.12137149, 4.355,         !- Vertex 1
          2.73807343,-4.12137149, 4.355,          !- Vertex 2
          2.73807343,-4.12137149, 5.811,          !- Vertex 3
         -19.00792657,-4.12137149, 5.811;         !- Vertex 4

      ! Window, 31,662m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018,  !- Window name - reverse definition
         Window,                                  !- Class
         DSF_int_south_glazing - 1001,            !- Construction Name
         DSFSouth:DSFXsouth_Partition_3_0_10016,  !- Base surface
         RX1:Zone1_Partition_5_0_0_0_0_2_Win,     !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          2.73807343,-4.12137149, 4.355,          !- Vertex 1
         -19.00792657,-4.12137149, 4.355,         !- Vertex 2
         -19.00792657,-4.12137149, 5.811,         !- Vertex 3
          2.73807343,-4.12137149, 5.811;          !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         RX1:Zone1_Partition_5_0_0_0_0_2_Win,     !- Name - Win
         .0018,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         RX1:Zone1_Partition_5_0_0_0_0_2_Win,     !- Name of Associated Heat Transfer Surface
         RX1:Zone1_Partition_5_0_0_0_0_2_Win,     !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      ! Sub-surface, 21,942m2
      FenestrationSurface:Detailed, RX1:Zone1_Partition_5_0_0_1_0_1_Subsurface,  !- Sub-surface name
         Door, DSF_int_south_wall,                !- Class and Construction Name
         RX1:Zone1_Partition_5_0_0,               !- Base surface
         DSFSouth:DSFXsouth_Partition_3_0_0_4_0_4_Subsurface_10019,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00792657,-4.12137149, 3.342,         !- Vertex 1
          2.73807343,-4.12137149, 3.342,          !- Vertex 2
          2.73807343,-4.12137149, 4.351,          !- Vertex 3
         -19.00792657,-4.12137149, 4.351;         !- Vertex 4

      ! Sub-surface, 21,942m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Partition_3_0_0_4_0_4_Subsurface_10019,  !- Sub-surface name - reverse definition
         Door, DSF_int_south_wall_Rev,            !- Class and Construction Name
         DSFSouth:DSFXsouth_Partition_3_0_10016,  !- Base surface
         RX1:Zone1_Partition_5_0_0_1_0_1_Subsurface,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73807343,-4.12137149, 3.342,          !- Vertex 1
         -19.00792657,-4.12137149, 3.342,         !- Vertex 2
         -19.00792657,-4.12137149, 4.351,         !- Vertex 3
          2.73807343,-4.12137149, 4.351;          !- Vertex 4

      ! Sub-surface, 7,197m2
      FenestrationSurface:Detailed, RX1:Zone1_Partition_5_0_0_2_0_0_Subsurface,  !- Sub-surface name
         Door, DSF_int_south_wall,                !- Class and Construction Name
         RX1:Zone1_Partition_5_0_0,               !- Base surface
         DSFSouth:DSFXsouth_Partition_3_0_0_3_0_3_Subsurface_10020,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00692657,-4.12137149, 5.816,         !- Vertex 1
          2.73707343,-4.12137149, 5.816,          !- Vertex 2
          2.73707343,-4.12137149, 6.14697472,     !- Vertex 3
         -19.00692657,-4.12137149, 6.14697472;    !- Vertex 4

      ! Sub-surface, 7,197m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Partition_3_0_0_3_0_3_Subsurface_10020,  !- Sub-surface name - reverse definition
         Door, DSF_int_south_wall_Rev,            !- Class and Construction Name
         DSFSouth:DSFXsouth_Partition_3_0_10016,  !- Base surface
         RX1:Zone1_Partition_5_0_0_2_0_0_Subsurface,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73707343,-4.12137149, 5.816,          !- Vertex 1
         -19.00692657,-4.12137149, 5.816,         !- Vertex 2
         -19.00692657,-4.12137149, 6.14697472,    !- Vertex 3
          2.73707343,-4.12137149, 6.14697472;     !- Vertex 4


! RDC - Zone 1
Zone, RDC:Zone1,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    676.8818,                                     !- Zone volume
    240.8832,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People RDC:Zone1,                      !- Name
      RDC:Zone1,                                  !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 1059,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 1059,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 1059,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 1059,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   AirflowNetwork:MultiZone:Zone,
      RDC:Zone1,                                  !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! RDC, Zone 1, Plancher bas sur terrain - 251,550 m2 (Terrain), Surface Area: 251,550m2
   BuildingSurface:Detailed,                      !- Surface
      RDC:Zone1_GroundFloor_0_0_0,                !- Surface name
      Floor, Project ground floor uninsulated STON,  !- Class and Construction Name
      RDC:Zone1,                                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343,-4.12137149, 0,                 !- Vertex 1
      -19.60992647,-4.12137149, 0,                !- Vertex 2
      -19.60992647, 7.05862851, 0,                !- Vertex 3
       2.89007343, 7.05862851, 0;                 !- Vertex 4

   ! RDC, Zone 1, Cloison - 33,987 m2  (Adiabatique), Surface Area: 33,987m2
   BuildingSurface:Detailed,                      !- Surface
      RDC:Zone1_Partition_2_0_0,                  !- Surface name
      Wall, DSF_int_south_wall,                   !- Class and Construction Name
      RDC:Zone1,                                  !- Zone Name
      Surface, RDC:Zone1_Partition_2_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343,-4.12137149, 0,                 !- Vertex 1
       2.89007343, 7.05862851, 0,                 !- Vertex 2
       2.89007343, 7.05862851, 3.04,              !- Vertex 3
       2.89007343,-4.12137149, 3.04;              !- Vertex 4

   ! RDC, Zone 1, Cloison - 68,400 m2 (DSF North, DSF_north), Surface Area: 7.5988
   BuildingSurface:Detailed,                      !- Surface
      RDC:Zone1_Partition_3_0_0,                  !- Surface name
      Wall, DSF_int_south_wall,                   !- Class and Construction Name
      RDC:Zone1,                                  !- Zone Name
      Surface, DSFNorth:DSFXnorth_Partition_4_0_10021,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343, 7.05862851, 0,                 !- Vertex 1
      -19.60992647, 7.05862851, 0,                !- Vertex 2
      -19.60992647, 7.05862851, 3.04,             !- Vertex 3
       2.89007343, 7.05862851, 3.04;              !- Vertex 4

   ! RDC, Zone 1, Cloison - 68,400 m2 (DSF North, DSF_north), Surface Area: 7.5988 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      DSFNorth:DSFXnorth_Partition_4_0_10021,     !- Surface name
      Wall, DSF_int_south_wall_Rev,               !- Class and Construction Name
      DSFNorth:DSFXnorth,                         !- Zone Name
      Surface, RDC:Zone1_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647, 7.05862851, 0,                !- Vertex 1
       2.89007343, 7.05862851, 0,                 !- Vertex 2
       2.89007343, 7.05862851, 3.04,              !- Vertex 3
      -19.60992647, 7.05862851, 3.04;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RDC:Zone1_Partition_3_0_0,               !- Crack Name
         .0379942,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RDC:Zone1_Partition_3_0_0,               !- Name of Associated Heat Transfer Surface
         RDC:Zone1_Partition_3_0_0,               !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Sub-surface, 21,942m2
      FenestrationSurface:Detailed, RDC:Zone1_Partition_3_0_0_0_0_2_Subsurface,  !- Sub-surface name
         Door, DSF_int_south_wall,                !- Class and Construction Name
         RDC:Zone1_Partition_3_0_0,               !- Base surface
         DSFNorth:DSFXnorth_Partition_4_0_0_8_0_8_Subsurface_10023,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73807343, 7.05862851, .232,           !- Vertex 1
         -19.00792657, 7.05862851, .232,          !- Vertex 2
         -19.00792657, 7.05862851, 1.241,         !- Vertex 3
          2.73807343, 7.05862851, 1.241;          !- Vertex 4

      ! Sub-surface, 21,942m2
      FenestrationSurface:Detailed, DSFNorth:DSFXnorth_Partition_4_0_0_8_0_8_Subsurface_10023,  !- Sub-surface name - reverse definition
         Door, DSF_int_south_wall_Rev,            !- Class and Construction Name
         DSFNorth:DSFXnorth_Partition_4_0_10021,  !- Base surface
         RDC:Zone1_Partition_3_0_0_0_0_2_Subsurface,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00792657, 7.05862851, .232,          !- Vertex 1
          2.73807343, 7.05862851, .232,           !- Vertex 2
          2.73807343, 7.05862851, 1.241,          !- Vertex 3
         -19.00792657, 7.05862851, 1.241;         !- Vertex 4

      ! Sub-surface, 7,197m2
      FenestrationSurface:Detailed, RDC:Zone1_Partition_3_0_0_1_0_1_Subsurface,  !- Sub-surface name
         Door, DSF_int_south_wall,                !- Class and Construction Name
         RDC:Zone1_Partition_3_0_0,               !- Base surface
         DSFNorth:DSFXnorth_Partition_4_0_0_7_0_7_Subsurface_10024,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73707343, 7.05862851, 2.706,          !- Vertex 1
         -19.00692657, 7.05862851, 2.706,         !- Vertex 2
         -19.00692657, 7.05862851, 3.037,         !- Vertex 3
          2.73707343, 7.05862851, 3.037;          !- Vertex 4

      ! Sub-surface, 7,197m2
      FenestrationSurface:Detailed, DSFNorth:DSFXnorth_Partition_4_0_0_7_0_7_Subsurface_10024,  !- Sub-surface name - reverse definition
         Door, DSF_int_south_wall_Rev,            !- Class and Construction Name
         DSFNorth:DSFXnorth_Partition_4_0_10021,  !- Base surface
         RDC:Zone1_Partition_3_0_0_1_0_1_Subsurface,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00692657, 7.05862851, 2.706,         !- Vertex 1
          2.73707343, 7.05862851, 2.706,          !- Vertex 2
          2.73707343, 7.05862851, 3.037,          !- Vertex 3
         -19.00692657, 7.05862851, 3.037;         !- Vertex 4

      ! Window, 31,662m2
      FenestrationSurface:Detailed, RDC:Zone1_Partition_3_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         DSF_int_south_glazing - 1001,            !- Construction Name
         RDC:Zone1_Partition_3_0_0,               !- Base surface
         DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73807343, 7.05862851, 1.245,          !- Vertex 1
         -19.00792657, 7.05862851, 1.245,         !- Vertex 2
         -19.00792657, 7.05862851, 2.701,         !- Vertex 3
          2.73807343, 7.05862851, 2.701;          !- Vertex 4

      ! Window, 31,662m2
      FenestrationSurface:Detailed, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025,  !- Window name - reverse definition
         Window,                                  !- Class
         DSF_int_south_glazing - 1001,            !- Construction Name
         DSFNorth:DSFXnorth_Partition_4_0_10021,  !- Base surface
         RDC:Zone1_Partition_3_0_0_2_0_0_Win,     !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
         -19.00792657, 7.05862851, 1.245,         !- Vertex 1
          2.73807343, 7.05862851, 1.245,          !- Vertex 2
          2.73807343, 7.05862851, 2.701,          !- Vertex 3
         -19.00792657, 7.05862851, 2.701;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         RDC:Zone1_Partition_3_0_0_2_0_0_Win,     !- Name - Win
         .0018,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         RDC:Zone1_Partition_3_0_0_2_0_0_Win,     !- Name of Associated Heat Transfer Surface
         RDC:Zone1_Partition_3_0_0_2_0_0_Win,     !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

   ! RDC, Zone 1, Mur - 33,987 m2 - 270,0°, Surface Area: 33,987m2
   BuildingSurface:Detailed,                      !- Surface
      RDC:Zone1_Wall_4_0_0,                       !- Surface name
      Wall, Project Wall uninsulated STON,        !- Class and Construction Name
      RDC:Zone1,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647, 7.05862851, 0,                !- Vertex 1
      -19.60992647,-4.12137149, 0,                !- Vertex 2
      -19.60992647,-4.12137149, 3.04,             !- Vertex 3
      -19.60992647, 7.05862851, 3.04;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RDC:Zone1_Wall_4_0_0,                    !- Crack Name
         .0067974,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RDC:Zone1_Wall_4_0_0,                    !- Name of Associated Heat Transfer Surface
         RDC:Zone1_Wall_4_0_0,                    !- Leakage Component Name
         RDC:Zone1_Wall_4_0_0,                    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         RDC:Zone1_Wall_4_0_0,                    !- Name
         2.03,                                    !- External Node Height
         RDC:Zone1_Wall_4_0_0;                    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         RDC:Zone1_Wall_4_0_0,                    !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! RDC, Zone 1, Cloison - 68,400 m2 (DSF South, DSF_south), Surface Area: 7.5988
   BuildingSurface:Detailed,                      !- Surface
      RDC:Zone1_Partition_5_0_0,                  !- Surface name
      Wall, DSF_int_south_wall,                   !- Class and Construction Name
      RDC:Zone1,                                  !- Zone Name
      Surface, DSFSouth:DSFXsouth_Partition_3_0_10025,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647,-4.12137149, 0,                !- Vertex 1
       2.89007343,-4.12137149, 0,                 !- Vertex 2
       2.89007343,-4.12137149, 3.04,              !- Vertex 3
      -19.60992647,-4.12137149, 3.04;             !- Vertex 4

   ! RDC, Zone 1, Cloison - 68,400 m2 (DSF South, DSF_south), Surface Area: 7.5988 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      DSFSouth:DSFXsouth_Partition_3_0_10025,     !- Surface name
      Wall, DSF_int_south_wall_Rev,               !- Class and Construction Name
      DSFSouth:DSFXsouth,                         !- Zone Name
      Surface, RDC:Zone1_Partition_5_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343,-4.12137149, 0,                 !- Vertex 1
      -19.60992647,-4.12137149, 0,                !- Vertex 2
      -19.60992647,-4.12137149, 3.04,             !- Vertex 3
       2.89007343,-4.12137149, 3.04;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         RDC:Zone1_Partition_5_0_0,               !- Crack Name
         .0379942,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         RDC:Zone1_Partition_5_0_0,               !- Name of Associated Heat Transfer Surface
         RDC:Zone1_Partition_5_0_0,               !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Window, 31,662m2
      FenestrationSurface:Detailed, RDC:Zone1_Partition_5_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         DSF_int_south_glazing - 1001,            !- Construction Name
         RDC:Zone1_Partition_5_0_0,               !- Base surface
         DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00792657,-4.12137149, 1.245,         !- Vertex 1
          2.73807343,-4.12137149, 1.245,          !- Vertex 2
          2.73807343,-4.12137149, 2.701,          !- Vertex 3
         -19.00792657,-4.12137149, 2.701;         !- Vertex 4

      ! Window, 31,662m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027,  !- Window name - reverse definition
         Window,                                  !- Class
         DSF_int_south_glazing - 1001,            !- Construction Name
         DSFSouth:DSFXsouth_Partition_3_0_10025,  !- Base surface
         RDC:Zone1_Partition_5_0_0_0_0_2_Win,     !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          2.73807343,-4.12137149, 1.245,          !- Vertex 1
         -19.00792657,-4.12137149, 1.245,         !- Vertex 2
         -19.00792657,-4.12137149, 2.701,         !- Vertex 3
          2.73807343,-4.12137149, 2.701;          !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         RDC:Zone1_Partition_5_0_0_0_0_2_Win,     !- Name - Win
         .0018,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         RDC:Zone1_Partition_5_0_0_0_0_2_Win,     !- Name of Associated Heat Transfer Surface
         RDC:Zone1_Partition_5_0_0_0_0_2_Win,     !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      ! Sub-surface, 21,942m2
      FenestrationSurface:Detailed, RDC:Zone1_Partition_5_0_0_1_0_1_Subsurface,  !- Sub-surface name
         Door, DSF_int_south_wall,                !- Class and Construction Name
         RDC:Zone1_Partition_5_0_0,               !- Base surface
         DSFSouth:DSFXsouth_Partition_3_0_0_7_0_7_Subsurface_10028,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00792657,-4.12137149, .232,          !- Vertex 1
          2.73807343,-4.12137149, .232,           !- Vertex 2
          2.73807343,-4.12137149, 1.241,          !- Vertex 3
         -19.00792657,-4.12137149, 1.241;         !- Vertex 4

      ! Sub-surface, 21,942m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Partition_3_0_0_7_0_7_Subsurface_10028,  !- Sub-surface name - reverse definition
         Door, DSF_int_south_wall_Rev,            !- Class and Construction Name
         DSFSouth:DSFXsouth_Partition_3_0_10025,  !- Base surface
         RDC:Zone1_Partition_5_0_0_1_0_1_Subsurface,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73807343,-4.12137149, .232,           !- Vertex 1
         -19.00792657,-4.12137149, .232,          !- Vertex 2
         -19.00792657,-4.12137149, 1.241,         !- Vertex 3
          2.73807343,-4.12137149, 1.241;          !- Vertex 4

      ! Sub-surface, 7,197m2
      FenestrationSurface:Detailed, RDC:Zone1_Partition_5_0_0_2_0_0_Subsurface,  !- Sub-surface name
         Door, DSF_int_south_wall,                !- Class and Construction Name
         RDC:Zone1_Partition_5_0_0,               !- Base surface
         DSFSouth:DSFXsouth_Partition_3_0_0_6_0_6_Subsurface_10029,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.00692657,-4.12137149, 2.706,         !- Vertex 1
          2.73707343,-4.12137149, 2.706,          !- Vertex 2
          2.73707343,-4.12137149, 3.037,          !- Vertex 3
         -19.00692657,-4.12137149, 3.037;         !- Vertex 4

      ! Sub-surface, 7,197m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Partition_3_0_0_6_0_6_Subsurface_10029,  !- Sub-surface name - reverse definition
         Door, DSF_int_south_wall_Rev,            !- Class and Construction Name
         DSFSouth:DSFXsouth_Partition_3_0_10025,  !- Base surface
         RDC:Zone1_Partition_5_0_0_2_0_0_Subsurface,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.73707343,-4.12137149, 2.706,          !- Vertex 1
         -19.00692657,-4.12137149, 2.706,         !- Vertex 2
         -19.00692657,-4.12137149, 3.037,         !- Vertex 3
          2.73707343,-4.12137149, 3.037;          !- Vertex 4


! DSF South - DSF_south
Zone, DSFSouth:DSFXsouth,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    241.7184,                                     !- Zone volume
    24.64,                                        !- Floor Area
   TrombeWall,                                    !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      DSFSouth:DSFXsouth,                         !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      On 24/7;                                    !- Venting Availability Schedule Name


   ! DSF South, DSF_south, Plancher bas sur terrain - 29,250 m2 (Terrain), Surface Area: 29,250m2
   BuildingSurface:Detailed,                      !- Surface
      DSFSouth:DSFXsouth_GroundFloor_0_0_0,       !- Surface name
      Floor, Project ground floor uninsulated STON,  !- Class and Construction Name
      DSFSouth:DSFXsouth,                         !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343,-5.42137139, 0,                 !- Vertex 1
      -19.60992647,-5.42137139, 0,                !- Vertex 2
      -19.60992647,-4.12137149, 0,                !- Vertex 3
       2.89007343,-4.12137149, 0;                 !- Vertex 4

   ! DSF South, DSF_south, Toit - 29,250 m2, Surface Area: 29,250m2
   BuildingSurface:Detailed,                      !- Surface
      DSFSouth:DSFXsouth_Roof_1_0_0,              !- Surface name
      Roof, Project roof uninsulated STON,        !- Class and Construction Name
      DSFSouth:DSFXsouth,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647,-5.42137139, 9.91,             !- Vertex 1
       2.89007343,-5.42137139, 9.91,              !- Vertex 2
       2.89007343,-4.12137149, 9.91,              !- Vertex 3
      -19.60992647,-4.12137149, 9.91;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         DSFSouth:DSFXsouth_Roof_1_0_0,           !- Crack Name
         .0001383,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         DSFSouth:DSFXsouth_Roof_1_0_0,           !- Name of Associated Heat Transfer Surface
         DSFSouth:DSFXsouth_Roof_1_0_0,           !- Leakage Component Name
         DSFSouth:DSFXsouth_Roof_1_0_0,           !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         DSFSouth:DSFXsouth_Roof_1_0_0,           !- Name
         13.21,                                   !- External Node Height
         DSFSouth:DSFXsouth_Roof_1_0_0;           !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFSouth:DSFXsouth_Roof_1_0_0,           !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

      ! Window, 24,640m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         DSF_ext_south_glazing - 1002,            !- Construction Name
         DSFSouth:DSFXsouth_Roof_1_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.55992647,-5.37137139, 9.91,          !- Vertex 1
          2.84007343,-5.37137139, 9.91,           !- Vertex 2
          2.84007343,-4.27137149, 9.91,           !- Vertex 3
         -19.55992647,-4.27137149, 9.91;          !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, !- Name - Win
         .00006,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .7,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, !- Name of Associated Heat Transfer Surface
         DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, !- Leakage Component Name
         DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, !- Name
         13.21,                                   !- External Node Height
         DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win; !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! DSF South, DSF_south, Mur - 12,883 m2 - 90,0°, Surface Area: 12,883m2
   BuildingSurface:Detailed,                      !- Surface
      DSFSouth:DSFXsouth_Wall_2_0_0,              !- Surface name
      Wall, Project alu window frame insulated,   !- Class and Construction Name
      DSFSouth:DSFXsouth,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343,-5.42137139, 0,                 !- Vertex 1
       2.89007343,-4.12137149, 0,                 !- Vertex 2
       2.89007343,-4.12137149, 9.91,              !- Vertex 3
       2.89007343,-5.42137139, 9.91;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         DSFSouth:DSFXsouth_Wall_2_0_0,           !- Crack Name
         .0000837,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         DSFSouth:DSFXsouth_Wall_2_0_0,           !- Name of Associated Heat Transfer Surface
         DSFSouth:DSFXsouth_Wall_2_0_0,           !- Leakage Component Name
         DSFSouth:DSFXsouth_Wall_2_0_0,           !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         DSFSouth:DSFXsouth_Wall_2_0_0,           !- Name
         6.61,                                    !- External Node Height
         DSFSouth:DSFXsouth_Wall_2_0_0;           !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFSouth:DSFXsouth_Wall_2_0_0,           !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 10,791m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         DSF_ext_south_glazing - 1002,            !- Construction Name
         DSFSouth:DSFXsouth_Wall_2_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.89007343,-5.37137139, .05,            !- Vertex 1
          2.89007343,-4.27137149, .05,            !- Vertex 2
          2.89007343,-4.27137149, 9.86,           !- Vertex 3
          2.89007343,-5.37137139, 9.86;           !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, !- Name - Win
         .00006,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .7,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .5,                                      !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .5,                                      !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, !- Name of Associated Heat Transfer Surface
         DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, !- Leakage Component Name
         DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, !- Name
         6.61,                                    !- External Node Height
         DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win; !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! DSF South, DSF_south, Mur - 12,883 m2 - 270,0°, Surface Area: 12,883m2
   BuildingSurface:Detailed,                      !- Surface
      DSFSouth:DSFXsouth_Wall_4_0_0,              !- Surface name
      Wall, Project alu window frame insulated,   !- Class and Construction Name
      DSFSouth:DSFXsouth,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647,-4.12137149, 0,                !- Vertex 1
      -19.60992647,-5.42137139, 0,                !- Vertex 2
      -19.60992647,-5.42137139, 9.91,             !- Vertex 3
      -19.60992647,-4.12137149, 9.91;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         DSFSouth:DSFXsouth_Wall_4_0_0,           !- Crack Name
         .0000837,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         DSFSouth:DSFXsouth_Wall_4_0_0,           !- Name of Associated Heat Transfer Surface
         DSFSouth:DSFXsouth_Wall_4_0_0,           !- Leakage Component Name
         DSFSouth:DSFXsouth_Wall_4_0_0,           !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         DSFSouth:DSFXsouth_Wall_4_0_0,           !- Name
         6.61,                                    !- External Node Height
         DSFSouth:DSFXsouth_Wall_4_0_0;           !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFSouth:DSFXsouth_Wall_4_0_0,           !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 10,791m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         DSF_ext_south_glazing - 1002,            !- Construction Name
         DSFSouth:DSFXsouth_Wall_4_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.60992647,-4.27137149, .05,           !- Vertex 1
         -19.60992647,-5.37137139, .05,           !- Vertex 2
         -19.60992647,-5.37137139, 9.86,          !- Vertex 3
         -19.60992647,-4.27137149, 9.86;          !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, !- Name - Win
         .00006,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .7,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .5,                                      !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .5,                                      !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, !- Name of Associated Heat Transfer Surface
         DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, !- Leakage Component Name
         DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, !- Name
         6.61,                                    !- External Node Height
         DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win; !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! DSF South, DSF_south, Mur - 222,975 m2 - 180,0°, Surface Area: 222,975m2
   BuildingSurface:Detailed,                      !- Surface
      DSFSouth:DSFXsouth_Wall_5_0_0,              !- Surface name
      Wall, Project alu window frame insulated,   !- Class and Construction Name
      DSFSouth:DSFXsouth,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647,-5.42137139, 0,                !- Vertex 1
       2.89007343,-5.42137139, 0,                 !- Vertex 2
       2.89007343,-5.42137139, 9.91,              !- Vertex 3
      -19.60992647,-5.42137139, 9.91;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         DSFSouth:DSFXsouth_Wall_5_0_0,           !- Crack Name
         .0001416,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         DSFSouth:DSFXsouth_Wall_5_0_0,           !- Name of Associated Heat Transfer Surface
         DSFSouth:DSFXsouth_Wall_5_0_0,           !- Leakage Component Name
         DSFSouth:DSFXsouth_Wall_5_0_0,           !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         DSFSouth:DSFXsouth_Wall_5_0_0,           !- Name
         6.61,                                    !- External Node Height
         DSFSouth:DSFXsouth_Wall_5_0_0;           !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFSouth:DSFXsouth_Wall_5_0_0,           !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 174,823m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         DSF_ext_south_glazing - 1002,            !- Construction Name
         DSFSouth:DSFXsouth_Wall_5_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.55792647,-5.42137139, 1.052,         !- Vertex 1
          2.83807343,-5.42137139, 1.052,          !- Vertex 2
          2.83807343,-5.42137139, 8.858,          !- Vertex 3
         -19.55792647,-5.42137139, 8.858;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, !- Name - Win
         .00006,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .7,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .5,                                      !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .5,                                      !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, !- Name of Associated Heat Transfer Surface
         DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, !- Leakage Component Name
         DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, !- Name
         6.61,                                    !- External Node Height
         DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win; !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 22,306m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         DSF_ext_south_glazing - 1002,            !- Construction Name
         DSFSouth:DSFXsouth_Wall_5_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.55792647,-5.42137139, .052,          !- Vertex 1
          2.83807343,-5.42137139, .052,           !- Vertex 2
          2.83807343,-5.42137139, 1.048,          !- Vertex 3
         -19.55792647,-5.42137139, 1.048;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, !- Name - Win
         .00006,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .7,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .5,                                      !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .5,                                      !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, !- Name of Associated Heat Transfer Surface
         DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, !- Leakage Component Name
         DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, !- Name
         .73,                                     !- External Node Height
         DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win; !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 22,306m2
      FenestrationSurface:Detailed, DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         DSF_ext_south_glazing - 1002,            !- Construction Name
         DSFSouth:DSFXsouth_Wall_5_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.55792647,-5.42137139, 8.862,         !- Vertex 1
          2.83807343,-5.42137139, 8.862,          !- Vertex 2
          2.83807343,-5.42137139, 9.858,          !- Vertex 3
         -19.55792647,-5.42137139, 9.858;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, !- Name - Win
         .00006,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .7,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .5,                                      !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .5,                                      !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, !- Name of Associated Heat Transfer Surface
         DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, !- Leakage Component Name
         DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, !- Name
         12.48,                                   !- External Node Height
         DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win; !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)


! DSF North - DSF_north
Zone, DSFNorth:DSFXnorth,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    27.468,                                       !- Zone volume
    2.8,                                          !- Floor Area
   TrombeWall,                                    !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      DSFNorth:DSFXnorth,                         !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      On 24/7;                                    !- Venting Availability Schedule Name


   ! DSF North, DSF_north, Plancher bas sur terrain - 7,312 m2 (Terrain), Surface Area: 7,312m2
   BuildingSurface:Detailed,                      !- Surface
      DSFNorth:DSFXnorth_GroundFloor_0_0_0,       !- Surface name
      Floor, Project ground floor uninsulated STON,  !- Class and Construction Name
      DSFNorth:DSFXnorth,                         !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343, 7.05862851, 0,                 !- Vertex 1
      -19.60992647, 7.05862851, 0,                !- Vertex 2
      -19.60992647, 7.40862851, 0,                !- Vertex 3
       2.89007343, 7.35862851, 0;                 !- Vertex 4

   ! DSF North, DSF_north, Toit - 7,312 m2, Surface Area: 7,312m2
   BuildingSurface:Detailed,                      !- Surface
      DSFNorth:DSFXnorth_Roof_1_0_0,              !- Surface name
      Roof, Project roof uninsulated STON,        !- Class and Construction Name
      DSFNorth:DSFXnorth,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647, 7.05862851, 9.91,             !- Vertex 1
       2.89007343, 7.05862851, 9.91,              !- Vertex 2
       2.89007343, 7.35862851, 9.91,              !- Vertex 3
      -19.60992647, 7.40862851, 9.91;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         DSFNorth:DSFXnorth_Roof_1_0_0,           !- Crack Name
         .0001521,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         DSFNorth:DSFXnorth_Roof_1_0_0,           !- Name of Associated Heat Transfer Surface
         DSFNorth:DSFXnorth_Roof_1_0_0,           !- Leakage Component Name
         DSFNorth:DSFXnorth_Roof_1_0_0,           !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         DSFNorth:DSFXnorth_Roof_1_0_0,           !- Name
         13.21,                                   !- External Node Height
         DSFNorth:DSFXnorth_Roof_1_0_0;           !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFNorth:DSFXnorth_Roof_1_0_0,           !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

      ! Window, 2,242m2
      FenestrationSurface:Detailed, DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         DSF_ext_north_glazing - 1003,            !- Construction Name
         DSFNorth:DSFXnorth_Roof_1_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.55992647, 7.20862851, 9.91,          !- Vertex 1
          2.84007343, 7.20862851, 9.91,           !- Vertex 2
          2.84007343, 7.3087395, 9.91,            !- Vertex 3
         -19.55992647, 7.3087395, 9.91;           !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, !- Name - Win
         .00006,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .7,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, !- Name of Associated Heat Transfer Surface
         DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, !- Leakage Component Name
         DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, !- Name
         13.21,                                   !- External Node Height
         DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win; !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! DSF North, DSF_north, Mur - 222,976 m2 - 0,1°, Surface Area: 222,976m2
   BuildingSurface:Detailed,                      !- Surface
      DSFNorth:DSFXnorth_Wall_2_0_0,              !- Surface name
      Wall, Project alu window frame insulated,   !- Class and Construction Name
      DSFNorth:DSFXnorth,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343, 7.35862851, 0,                 !- Vertex 1
      -19.60992647, 7.40862851, 0,                !- Vertex 2
      -19.60992647, 7.40862851, 9.91,             !- Vertex 3
       2.89007343, 7.35862851, 9.91;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         DSFNorth:DSFXnorth_Wall_2_0_0,           !- Crack Name
         .0001292,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         DSFNorth:DSFXnorth_Wall_2_0_0,           !- Name of Associated Heat Transfer Surface
         DSFNorth:DSFXnorth_Wall_2_0_0,           !- Leakage Component Name
         DSFNorth:DSFXnorth_Wall_2_0_0,           !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         DSFNorth:DSFXnorth_Wall_2_0_0,           !- Name
         6.61,                                    !- External Node Height
         DSFNorth:DSFXnorth_Wall_2_0_0;           !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFNorth:DSFXnorth_Wall_2_0_0,           !- Name
         Cp Data,                                 !- CP Array
          .3992,                                  !- Wind direction #1 (deg)
          .1008,                                  !- Wind direction #2 (deg)
         -.2989,                                  !- Wind direction #3 (deg)
         -.3499,                                  !- Wind direction #4 (deg)
         -.2004,                                  !- Wind direction #5 (deg)
         -.3496,                                  !- Wind direction #6 (deg)
         -.3001,                                  !- Wind direction #7 (deg)
          .0989;                                  !- Wind direction #8 (deg)

      ! Window, 219,745m2
      FenestrationSurface:Detailed, DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         DSF_ext_north_glazing - 1003,            !- Construction Name
         DSFNorth:DSFXnorth_Wall_2_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.8401845366, 7.3587393742, .05,        !- Vertex 1
         -19.5598153548, 7.408517152, .05,        !- Vertex 2
         -19.5598153548, 7.408517152, 9.86,       !- Vertex 3
          2.8401845366, 7.3587393742, 9.86;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, !- Name - Win
         .00006,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .7,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .5,                                      !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .5,                                      !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, !- Name of Associated Heat Transfer Surface
         DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, !- Leakage Component Name
         DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, !- Name
         6.61,                                    !- External Node Height
         DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win; !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, !- Name
         Cp Data,                                 !- CP Array
          .3992,                                  !- Wind direction #1 (deg)
          .1008,                                  !- Wind direction #2 (deg)
         -.2989,                                  !- Wind direction #3 (deg)
         -.3499,                                  !- Wind direction #4 (deg)
         -.2004,                                  !- Wind direction #5 (deg)
         -.3496,                                  !- Wind direction #6 (deg)
         -.3001,                                  !- Wind direction #7 (deg)
          .0989;                                  !- Wind direction #8 (deg)

   ! DSF North, DSF_north, Mur - 3,469 m2 - 270,0°, Surface Area: 3,469m2
   BuildingSurface:Detailed,                      !- Surface
      DSFNorth:DSFXnorth_Wall_3_0_0,              !- Surface name
      Wall, Project alu window frame insulated,   !- Class and Construction Name
      DSFNorth:DSFXnorth,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -19.60992647, 7.40862851, 0,                !- Vertex 1
      -19.60992647, 7.05862851, 0,                !- Vertex 2
      -19.60992647, 7.05862851, 9.91,             !- Vertex 3
      -19.60992647, 7.40862851, 9.91;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         DSFNorth:DSFXnorth_Wall_3_0_0,           !- Crack Name
         .0000799,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         DSFNorth:DSFXnorth_Wall_3_0_0,           !- Name of Associated Heat Transfer Surface
         DSFNorth:DSFXnorth_Wall_3_0_0,           !- Leakage Component Name
         DSFNorth:DSFXnorth_Wall_3_0_0,           !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         DSFNorth:DSFXnorth_Wall_3_0_0,           !- Name
         6.61,                                    !- External Node Height
         DSFNorth:DSFXnorth_Wall_3_0_0;           !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFNorth:DSFXnorth_Wall_3_0_0,           !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 1,470m2
      FenestrationSurface:Detailed, DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         DSF_ext_north_glazing - 1003,            !- Construction Name
         DSFNorth:DSFXnorth_Wall_3_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -19.60992647, 7.35851728, .05,           !- Vertex 1
         -19.60992647, 7.20862851, .05,           !- Vertex 2
         -19.60992647, 7.20862851, 9.86,          !- Vertex 3
         -19.60992647, 7.35851728, 9.86;          !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, !- Name - Win
         .00006,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .7,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .5,                                      !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .5,                                      !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, !- Name of Associated Heat Transfer Surface
         DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, !- Leakage Component Name
         DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, !- Name
         6.61,                                    !- External Node Height
         DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win; !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! DSF North, DSF_north, Mur - 2,973 m2 - 90,0°, Surface Area: 2,973m2
   BuildingSurface:Detailed,                      !- Surface
      DSFNorth:DSFXnorth_Wall_5_0_0,              !- Surface name
      Wall, Project alu window frame insulated,   !- Class and Construction Name
      DSFNorth:DSFXnorth,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.89007343, 7.05862851, 0,                 !- Vertex 1
       2.89007343, 7.35862851, 0,                 !- Vertex 2
       2.89007343, 7.35862851, 9.91,              !- Vertex 3
       2.89007343, 7.05862851, 9.91;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         DSFNorth:DSFXnorth_Wall_5_0_0,           !- Crack Name
         .0000796,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         DSFNorth:DSFXnorth_Wall_5_0_0,           !- Name of Associated Heat Transfer Surface
         DSFNorth:DSFXnorth_Wall_5_0_0,           !- Leakage Component Name
         DSFNorth:DSFXnorth_Wall_5_0_0,           !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         DSFNorth:DSFXnorth_Wall_5_0_0,           !- Name
         6.61,                                    !- External Node Height
         DSFNorth:DSFXnorth_Wall_5_0_0;           !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFNorth:DSFXnorth_Wall_5_0_0,           !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 0,982m2
      FenestrationSurface:Detailed, DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         DSF_ext_north_glazing - 1003,            !- Construction Name
         DSFNorth:DSFXnorth_Wall_5_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.89007343, 7.20862851, .05,            !- Vertex 1
          2.89007343, 7.3087395, .05,             !- Vertex 2
          2.89007343, 7.3087395, 9.86,            !- Vertex 3
          2.89007343, 7.20862851, 9.86;           !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, !- Name - Win
         .00006,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .7,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .5,                                      !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .5,                                      !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, !- Name of Associated Heat Transfer Surface
         DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, !- Leakage Component Name
         DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, !- Name
         6.61,                                    !- External Node Height
         DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win; !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)


! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 - Component block 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 - Component block 1 - Surface 1 (1),  !- Area = 110.7938m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.89007343, 7.05862851, 0,                    !- Vertex 1
    2.89007343,-4.12137149, 0,                    !- Vertex 2
    2.89007343,-4.12137149, 9.91,                 !- Vertex 3
    2.89007343, 7.05862851, 9.91;                 !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 1 - Surface 2 (2),  !- Area = 43.7138m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.89007343,-4.12137149, 9.91,                 !- Vertex 1
    6.80007333,-4.12137149, 9.91,                 !- Vertex 2
    6.80007333, 7.05862851, 9.91,                 !- Vertex 3
    2.89007343, 7.05862851, 9.91;                 !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 1 - Surface 3 (3),  !- Area = 38.7481m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.89007343,-4.12137149, 0,                    !- Vertex 1
    6.80007333,-4.12137149, 0,                    !- Vertex 2
    6.80007333,-4.12137149, 9.91,                 !- Vertex 3
    2.89007343,-4.12137149, 9.91;                 !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 1 - Surface 4 (4),  !- Area = 43.7138m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.80007333,-4.12137149, 0,                    !- Vertex 1
    2.89007343,-4.12137149, 0,                    !- Vertex 2
    2.89007343, 7.05862851, 0,                    !- Vertex 3
    6.80007333, 7.05862851, 0;                    !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 1 - Surface 5 (5),  !- Area = 38.7481m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.80007333, 7.05862851, 0,                    !- Vertex 1
    2.89007343, 7.05862851, 0,                    !- Vertex 2
    2.89007343, 7.05862851, 9.91,                 !- Vertex 3
    6.80007333, 7.05862851, 9.91;                 !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 1 - Surface 6 (6),  !- Area = 110.7938m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.80007333,-4.12137149, 0,                    !- Vertex 1
    6.80007333, 7.05862851, 0,                    !- Vertex 2
    6.80007333, 7.05862851, 9.91,                 !- Vertex 3
    6.80007333,-4.12137149, 9.91;                 !- Vertex 4


AirflowNetwork:MultiZone:ReferenceCrackConditions,
  Reference Crack Conditions,                     !- Name of Reference Crack Conditions
   20,                                            !- Standard temperature for crack data {C}
   101320,                                        !- Standard barometric pressure for crack data {Pa}
   0.005;                                         !- Standard humidity ratio for crack data {kg/kg}

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
   Cp Data,                                       !- Name
   0,                                             !- Wind direction #1 {deg}
   45,                                            !- Wind direction #2 {deg}
   90,                                            !- Wind direction #3 {deg}
   135,                                           !- Wind direction #4 {deg}
   180,                                           !- Wind direction #5 {deg}
   225,                                           !- Wind direction #6 {deg}
   270,                                           !- Wind direction #7 {deg}
   315;                                           !- Wind direction #8 {deg}

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
RX2:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
RX2:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
RX2:Zone1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
RX2:Zone1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   RX2:Zone1,                                     !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   RX2:Zone1,                                     !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   RX2:Zone1;                                     !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   RX2:Zone1,                                     !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   RX2:Zone1,                                     !- Zone Name
   AirChanges/Hour,                               !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   .6,                                            !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, RX2:Zone1 Thermostat, RX2:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone RX2:Zone1;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   RX2:Zone1 Thermostat,                          !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone RX2:Zone1,RX2:Zone1 Heating Setpoint Schedule,RX2:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   RX2:Zone1, RX2:Zone1 Equipment, RX2:Zone1 Inlets, , Node RX2:Zone1 Zone, Node RX2:Zone1 Out;

ZoneHVAC:EquipmentList, RX2:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, RX2:Zone1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, RX2:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node RX2:Zone1 In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   RX2:Zone1 Heating Availability Sch,            !- Heating Availability Schedule
   RX2:Zone1 Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   RX2:Zone1,                                     !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   RX2:Zone1 Inlets,
   Node RX2:Zone1 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
RX1:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
RX1:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
RX1:Zone1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
RX1:Zone1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   RX1:Zone1,                                     !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   RX1:Zone1,                                     !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   RX1:Zone1;                                     !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   RX1:Zone1,                                     !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   RX1:Zone1,                                     !- Zone Name
   AirChanges/Hour,                               !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   .6,                                            !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, RX1:Zone1 Thermostat, RX1:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone RX1:Zone1;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   RX1:Zone1 Thermostat,                          !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone RX1:Zone1,RX1:Zone1 Heating Setpoint Schedule,RX1:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   RX1:Zone1, RX1:Zone1 Equipment, RX1:Zone1 Inlets, , Node RX1:Zone1 Zone, Node RX1:Zone1 Out;

ZoneHVAC:EquipmentList, RX1:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, RX1:Zone1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, RX1:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node RX1:Zone1 In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   RX1:Zone1 Heating Availability Sch,            !- Heating Availability Schedule
   RX1:Zone1 Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   RX1:Zone1,                                     !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   RX1:Zone1 Inlets,
   Node RX1:Zone1 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
RDC:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
RDC:Zone1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
RDC:Zone1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
RDC:Zone1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   RDC:Zone1,                                     !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   RDC:Zone1,                                     !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   RDC:Zone1;                                     !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   RDC:Zone1,                                     !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   RDC:Zone1,                                     !- Zone Name
   AirChanges/Hour,                               !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   .6,                                            !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, RDC:Zone1 Thermostat, RDC:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone RDC:Zone1;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   RDC:Zone1 Thermostat,                          !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone RDC:Zone1,RDC:Zone1 Heating Setpoint Schedule,RDC:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   RDC:Zone1, RDC:Zone1 Equipment, RDC:Zone1 Inlets, , Node RDC:Zone1 Zone, Node RDC:Zone1 Out;

ZoneHVAC:EquipmentList, RDC:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, RDC:Zone1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, RDC:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node RDC:Zone1 In,                             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   RDC:Zone1 Heating Availability Sch,            !- Heating Availability Schedule
   RDC:Zone1 Cooling Availability Sch,            !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   RDC:Zone1,                                     !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   RDC:Zone1 Inlets,
   Node RDC:Zone1 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary;


OutputControl:Table:Style, TabAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Tab;                                           !- Column separator


Output:Variable, RX2:Zone1_Floor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RX2:Zone1_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RX2:Zone1_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RX2:Zone1_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, RX2:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RX2:Zone1_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, RX1:Zone1_Floor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RX1:Zone1_Ceiling_1_0_10000, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RX1:Zone1_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RX1:Zone1_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, RX1:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RX1:Zone1_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, RDC:Zone1_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RDC:Zone1_Ceiling_1_0_10010, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RDC:Zone1_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RDC:Zone1_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, RDC:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RDC:Zone1_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_10006, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  DSFSouth:DSFXsouth_Partition_3_0_10016, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  DSFSouth:DSFXsouth_Partition_3_0_10025, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_10002, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  DSFNorth:DSFXnorth_Partition_4_0_10012, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  DSFNorth:DSFXnorth_Partition_4_0_10021, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, RX2:Zone1_Floor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RX2:Zone1_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RX2:Zone1_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RX2:Zone1_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, RX2:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RX2:Zone1_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, RX1:Zone1_Floor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RX1:Zone1_Ceiling_1_0_10000, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RX1:Zone1_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RX1:Zone1_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, RX1:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RX1:Zone1_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, RDC:Zone1_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RDC:Zone1_Ceiling_1_0_10010, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RDC:Zone1_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RDC:Zone1_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, RDC:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RDC:Zone1_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_10006, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  DSFSouth:DSFXsouth_Partition_3_0_10016, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  DSFSouth:DSFXsouth_Partition_3_0_10025, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_10002, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  DSFNorth:DSFXnorth_Partition_4_0_10012, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  DSFNorth:DSFXnorth_Partition_4_0_10021, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, RX2:Zone1_Floor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RX2:Zone1_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RX2:Zone1_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RX2:Zone1_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, RX2:Zone1_Partition_3_0_0_0_0_2_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, RX2:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RX2:Zone1_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, RX2:Zone1_Partition_5_0_0_2_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, RX1:Zone1_Floor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RX1:Zone1_Ceiling_1_0_10000, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RX1:Zone1_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RX1:Zone1_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, RX1:Zone1_Partition_3_0_0_2_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, RX1:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RX1:Zone1_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, RX1:Zone1_Partition_5_0_0_0_0_2_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, RDC:Zone1_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RDC:Zone1_Ceiling_1_0_10010, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RDC:Zone1_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RDC:Zone1_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, RDC:Zone1_Partition_3_0_0_2_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, RDC:Zone1_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RDC:Zone1_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, RDC:Zone1_Partition_5_0_0_0_0_2_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Roof_1_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_10006, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  DSFSouth:DSFXsouth_Partition_3_0_10016, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  DSFSouth:DSFXsouth_Partition_3_0_10025, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_0_0_0_Win_10010, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_5_0_5_Win_10018, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Partition_3_0_0_8_0_8_Win_10027, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_1_0_1_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth_Wall_5_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Roof_1_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Wall_3_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_10002, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  DSFNorth:DSFXnorth_Partition_4_0_10012, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  DSFNorth:DSFXnorth_Partition_4_0_10021, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_2_0_2_Win_10004, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_3_0_3_Win_10016, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Partition_4_0_0_6_0_6_Win_10025, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, RX2:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, RX2:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, RX2:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, RX2:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, RX1:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, RX1:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, RX1:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, RX1:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, RDC:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, RDC:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, RDC:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, RDC:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, DSFSouth:DSFXsouth, Zone Mean Air Temperature, hourly, On;
Output:Variable, DSFSouth:DSFXsouth, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, DSFSouth:DSFXsouth, Zone Operative Temperature, hourly, On;
Output:Variable, DSFSouth:DSFXsouth, Zone Air Relative Humidity, hourly, On;
Output:Variable, DSFNorth:DSFXnorth, Zone Mean Air Temperature, hourly, On;
Output:Variable, DSFNorth:DSFXnorth, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, DSFNorth:DSFXnorth, Zone Operative Temperature, hourly, On;
Output:Variable, DSFNorth:DSFXnorth, Zone Air Relative Humidity, hourly, On;
Output:Variable, RX2:Zone1, Zone Mean Air Temperature, monthly, On;
Output:Variable, RX2:Zone1, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, RX2:Zone1, Zone Operative Temperature, monthly, On;
Output:Variable, RX2:Zone1, Zone Air Relative Humidity, monthly, On;
Output:Variable, RX1:Zone1, Zone Mean Air Temperature, monthly, On;
Output:Variable, RX1:Zone1, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, RX1:Zone1, Zone Operative Temperature, monthly, On;
Output:Variable, RX1:Zone1, Zone Air Relative Humidity, monthly, On;
Output:Variable, RDC:Zone1, Zone Mean Air Temperature, monthly, On;
Output:Variable, RDC:Zone1, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, RDC:Zone1, Zone Operative Temperature, monthly, On;
Output:Variable, RDC:Zone1, Zone Air Relative Humidity, monthly, On;
Output:Variable, DSFSouth:DSFXsouth, Zone Mean Air Temperature, monthly, On;
Output:Variable, DSFSouth:DSFXsouth, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, DSFSouth:DSFXsouth, Zone Operative Temperature, monthly, On;
Output:Variable, DSFSouth:DSFXsouth, Zone Air Relative Humidity, monthly, On;
Output:Variable, DSFNorth:DSFXnorth, Zone Mean Air Temperature, monthly, On;
Output:Variable, DSFNorth:DSFXnorth, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, DSFNorth:DSFXnorth, Zone Operative Temperature, monthly, On;
Output:Variable, DSFNorth:DSFXnorth, Zone Air Relative Humidity, monthly, On;
Output:Variable, RX2:Zone1, Zone Mean Air Temperature, runperiod, On;
Output:Variable, RX2:Zone1, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, RX2:Zone1, Zone Operative Temperature, runperiod, On;
Output:Variable, RX2:Zone1, Zone Air Relative Humidity, runperiod, On;
Output:Variable, RX1:Zone1, Zone Mean Air Temperature, runperiod, On;
Output:Variable, RX1:Zone1, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, RX1:Zone1, Zone Operative Temperature, runperiod, On;
Output:Variable, RX1:Zone1, Zone Air Relative Humidity, runperiod, On;
Output:Variable, RDC:Zone1, Zone Mean Air Temperature, runperiod, On;
Output:Variable, RDC:Zone1, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, RDC:Zone1, Zone Operative Temperature, runperiod, On;
Output:Variable, RDC:Zone1, Zone Air Relative Humidity, runperiod, On;
Output:Variable, DSFSouth:DSFXsouth, Zone Mean Air Temperature, runperiod, On;
Output:Variable, DSFSouth:DSFXsouth, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, DSFSouth:DSFXsouth, Zone Operative Temperature, runperiod, On;
Output:Variable, DSFSouth:DSFXsouth, Zone Air Relative Humidity, runperiod, On;
Output:Variable, DSFNorth:DSFXnorth, Zone Mean Air Temperature, runperiod, On;
Output:Variable, DSFNorth:DSFXnorth, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, DSFNorth:DSFXnorth, Zone Operative Temperature, runperiod, On;
Output:Variable, DSFNorth:DSFXnorth, Zone Air Relative Humidity, runperiod, On;
Output:Variable, RX2:Zone1, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, RX2:Zone1, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, RX1:Zone1, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, RX1:Zone1, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, RDC:Zone1, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, RDC:Zone1, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, RX2:Zone1, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, RX2:Zone1, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, RX1:Zone1, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, RX1:Zone1, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, RDC:Zone1, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, RDC:Zone1, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, RX2:Zone1, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, RX2:Zone1, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, RX1:Zone1, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, RX1:Zone1, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, RDC:Zone1, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, RDC:Zone1, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, hourly;
Output:Variable, *, Fan Electricity Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electricity Energy, hourly;
Output:Variable, RX2:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, RX2:Zone1, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, RX1:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, RX1:Zone1, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, RDC:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, RDC:Zone1, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, RX2:Zone1, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, RX2:Zone1, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, RX1:Zone1, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, RX1:Zone1, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, RDC:Zone1, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, RDC:Zone1, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, RX2:Zone1, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, RX2:Zone1, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, RX1:Zone1, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, RX1:Zone1, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, RDC:Zone1, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, RDC:Zone1, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, RX2:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, RX2:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, RX2:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, RX2:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, RX2:Zone1, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, RX2:Zone1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, RX2:Zone1, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, RX2:Zone1, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, RX2:Zone1, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, RX2:Zone1, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, RX2:Zone1, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, RX2:Zone1, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, RX1:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, RX1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, RX1:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, RX1:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, RX1:Zone1, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, RX1:Zone1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, RX1:Zone1, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, RX1:Zone1, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, RX1:Zone1, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, RX1:Zone1, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, RX1:Zone1, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, RX1:Zone1, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, RDC:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, RDC:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, RDC:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, RDC:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, RDC:Zone1, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, RDC:Zone1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, RDC:Zone1, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, RDC:Zone1, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, RDC:Zone1, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, RDC:Zone1, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, RDC:Zone1, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, RDC:Zone1, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth, Zone People Sensible Heating Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth, Zone People Sensible Heating Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Meter, ELECTRIC EQUIPMENT#RX2:Zone1#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#RX1:Zone1#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#RDC:Zone1#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#DSFSouth:DSFXsouth#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#DSFNorth:DSFXnorth#07:InteriorEquipment*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, RX2:Zone1, Zone People Sensible Heating Rate, monthly;
Output:Variable, RX2:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, RX2:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, RX2:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, RX2:Zone1, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, RX2:Zone1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, RX2:Zone1, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, RX2:Zone1, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, RX2:Zone1, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, RX2:Zone1, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, RX2:Zone1, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, RX2:Zone1, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, RX1:Zone1, Zone People Sensible Heating Rate, monthly;
Output:Variable, RX1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, RX1:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, RX1:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, RX1:Zone1, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, RX1:Zone1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, RX1:Zone1, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, RX1:Zone1, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, RX1:Zone1, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, RX1:Zone1, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, RX1:Zone1, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, RX1:Zone1, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, RDC:Zone1, Zone People Sensible Heating Rate, monthly;
Output:Variable, RDC:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, RDC:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, RDC:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, RDC:Zone1, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, RDC:Zone1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, RDC:Zone1, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, RDC:Zone1, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, RDC:Zone1, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, RDC:Zone1, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, RDC:Zone1, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, RDC:Zone1, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth, Zone People Sensible Heating Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth, Zone People Sensible Heating Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Meter, ELECTRIC EQUIPMENT#RX2:Zone1#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#RX1:Zone1#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#RDC:Zone1#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#DSFSouth:DSFXsouth#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#DSFNorth:DSFXnorth#07:InteriorEquipment*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, RX2:Zone1, Zone People Sensible Heating Rate, runperiod;
Output:Variable, RX2:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, RX2:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, RX2:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, RX2:Zone1, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, RX2:Zone1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, RX2:Zone1, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, RX2:Zone1, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, RX2:Zone1, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, RX2:Zone1, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, RX2:Zone1, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, RX2:Zone1, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, RX1:Zone1, Zone People Sensible Heating Rate, runperiod;
Output:Variable, RX1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, RX1:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, RX1:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, RX1:Zone1, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, RX1:Zone1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, RX1:Zone1, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, RX1:Zone1, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, RX1:Zone1, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, RX1:Zone1, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, RX1:Zone1, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, RX1:Zone1, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, RDC:Zone1, Zone People Sensible Heating Rate, runperiod;
Output:Variable, RDC:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, RDC:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, RDC:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, RDC:Zone1, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, RDC:Zone1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, RDC:Zone1, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, RDC:Zone1, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, RDC:Zone1, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, RDC:Zone1, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, RDC:Zone1, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, RDC:Zone1, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth, Zone People Sensible Heating Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, DSFSouth:DSFXsouth, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth, Zone People Sensible Heating Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, DSFNorth:DSFXnorth, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#RX2:Zone1#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#RX1:Zone1#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#RDC:Zone1#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#DSFSouth:DSFXsouth#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#DSFNorth:DSFXnorth#07:InteriorEquipment*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
Output:VariableDictionary, IDF;
Output:EnergyManagementSystem,Verbose,Verbose,None;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
