!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 7.0.0.096 05/07/2022 - 15:34:24
! Source file: C:\Users\bdurandestebe\Desktop\idf\B4REN\B4R_test_4_yesventil_store_blinds_DHW_light_formation.dsb
! Prédéfinition des conventions de géométrie : External measurements
! Géométrie de zone et aires de surface : 2-Externe
! Méthode de calcul du volume de zone : 1-Interne
! Méthode de calcul de la surface au sol : 1-Interne
! Méthode de calcul ratio de surface de fenêtres sur mur : 1-Interne
Version,
    9.4.0.001;               !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    0.00000001,              !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    2;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\FRA_PARIS_IWEC.epw
Site:Location,
    Sans titre (01-01:31-12)  (01-01:31-12),  !- Name
    48.72,                   !- Latitude {deg}
    2.38,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    90;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Juin,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.4,                    !- Maximum Dry-Bulb Temperature {C}
    13.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100248.5,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Juil,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.8,                    !- Maximum Dry-Bulb Temperature {C}
    13.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100248.5,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Aoû,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.9,                    !- Maximum Dry-Bulb Temperature {C}
    14.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100248.5,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Sans titre (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.8,                    !- Maximum Dry-Bulb Temperature {C}
    12.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100248.5,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Sans titre (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.4,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100248.5,                !- Barometric Pressure {Pa}
    2.8,                     !- Wind Speed {m/s}
    60,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Sans titre (01-01:31-12),!- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 Jan,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    25 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Boxing Day,              !- Name
    26 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Monday,           !- Name
    2nd Monday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Sunday,           !- Name
    1st Sunday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    3.98,                    !- January Ground Temperature {C}
    5.32,                    !- February Ground Temperature {C}
    7.94,                    !- March Ground Temperature {C}
    10.41,                   !- April Ground Temperature {C}
    15.09,                   !- May Ground Temperature {C}
    17.56,                   !- June Ground Temperature {C}
    18.24,                   !- July Ground Temperature {C}
    16.99,                   !- August Ground Temperature {C}
    14.10,                   !- September Ground Temperature {C}
    10.50,                   !- October Ground Temperature {C}
    6.96,                    !- November Ground Temperature {C}
    4.62;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

! Name
! All days in year
Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

! Name
! All days in year
Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

! Schedule: On 24/7
Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ;                      !- Field 4

! Schedule: Residential Light
Schedule:Compact,
    Residential Light,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.00,                    !- Field 4
    Until: 22:00,            !- Field 5
    1.00,                    !- Field 6
    Until: 23:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 24:00,            !- Field 9
    0.20,                    !- Field 10
    For: Saturday,           !- Field 11
    Until: 07:00,            !- Field 12
    0.00,                    !- Field 13
    Until: 22:00,            !- Field 14
    1.00,                    !- Field 15
    Until: 23:00,            !- Field 16
    0.80,                    !- Field 17
    Until: 24:00,            !- Field 18
    0.20,                    !- Field 19
    For: Sunday Holidays,    !- Field 20
    Until: 07:00,            !- Field 21
    0.00,                    !- Field 22
    Until: 22:00,            !- Field 23
    1.00,                    !- Field 24
    Until: 23:00,            !- Field 25
    0.80,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.20,                    !- Field 28
    For: SummerDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    1,                       !- Field 31
    For: AllOtherDays,       !- Field 32
    Until: 24:00,            !- Field 33
    0     ;                  !- Field 34

! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1370 ;                 !- Field 4

! Schedule: Planning_occupation_activity
Schedule:Compact,
    Planning_occupation_activity,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    1.00,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.80,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.75,                    !- Field 8
    Until: 09:00,            !- Field 9
    0.50,                    !- Field 10
    Until: 15:00,            !- Field 11
    0.43,                    !- Field 12
    Until: 18:00,            !- Field 13
    0.50,                    !- Field 14
    Until: 21:00,            !- Field 15
    0.75,                    !- Field 16
    Until: 24:00,            !- Field 17
    0.80,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    1.00,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.80,                    !- Field 23
    Until: 09:00,            !- Field 24
    0.75,                    !- Field 25
    Until: 10:00,            !- Field 26
    0.50,                    !- Field 27
    Until: 15:00,            !- Field 28
    0.43,                    !- Field 29
    Until: 18:00,            !- Field 30
    0.50,                    !- Field 31
    Until: 21:00,            !- Field 32
    0.75,                    !- Field 33
    Until: 24:00,            !- Field 34
    0.80,                    !- Field 35
    For: Sunday Holidays,    !- Field 36
    Until: 07:00,            !- Field 37
    1.00,                    !- Field 38
    Until: 08:00,            !- Field 39
    0.80,                    !- Field 40
    Until: 09:00,            !- Field 41
    0.75,                    !- Field 42
    Until: 10:00,            !- Field 43
    0.50,                    !- Field 44
    Until: 15:00,            !- Field 45
    0.43,                    !- Field 46
    Until: 18:00,            !- Field 47
    0.50,                    !- Field 48
    Until: 21:00,            !- Field 49
    0.75,                    !- Field 50
    Until: 24:00,            !- Field 51
    0.80,                    !- Field 52
    For: SummerDesignDay,    !- Field 53
    Until: 24:00,            !- Field 54
    1,                       !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    0     ;                  !- Field 58

Schedule:Compact,
    Activity Schedule 194,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 194,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1:ApptX1W,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:ApptX1W,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 202,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 202,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1:ApptX1E1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:ApptX1E1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 209,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 209,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1:ApptX1E,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:ApptX1E,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 226,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 226,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block2:ApptX2W,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block2:ApptX2W,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 233,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 233,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block2:ApptX2E,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block2:ApptX2E,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

! Shading data - building component blocks
! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Building - Bloc composant 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Building - Bloc composant 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: Planning_occupation_activity
Schedule:Compact,
    Block1:ApptX1W Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    20,                      !- Field 4
    Until: 06:00,            !- Field 5
    20,                      !- Field 6
    Until: 08:00,            !- Field 7
    20,                      !- Field 8
    Until: 09:00,            !- Field 9
    20,                      !- Field 10
    Until: 15:00,            !- Field 11
    20,                      !- Field 12
    Until: 18:00,            !- Field 13
    20,                      !- Field 14
    Until: 21:00,            !- Field 15
    20,                      !- Field 16
    Until: 24:00,            !- Field 17
    20,                      !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    20,                      !- Field 21
    Until: 08:00,            !- Field 22
    20,                      !- Field 23
    Until: 09:00,            !- Field 24
    20,                      !- Field 25
    Until: 10:00,            !- Field 26
    20,                      !- Field 27
    Until: 15:00,            !- Field 28
    20,                      !- Field 29
    Until: 18:00,            !- Field 30
    20,                      !- Field 31
    Until: 21:00,            !- Field 32
    20,                      !- Field 33
    Until: 24:00,            !- Field 34
    20,                      !- Field 35
    For: Sunday Holidays,    !- Field 36
    Until: 07:00,            !- Field 37
    20,                      !- Field 38
    Until: 08:00,            !- Field 39
    20,                      !- Field 40
    Until: 09:00,            !- Field 41
    20,                      !- Field 42
    Until: 10:00,            !- Field 43
    20,                      !- Field 44
    Until: 15:00,            !- Field 45
    20,                      !- Field 46
    Until: 18:00,            !- Field 47
    20,                      !- Field 48
    Until: 21:00,            !- Field 49
    20,                      !- Field 50
    Until: 24:00,            !- Field 51
    20,                      !- Field 52
    For: SummerDesignDay,    !- Field 53
    Until: 24:00,            !- Field 54
    20,                      !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    -50;                     !- Field 58

! Modified schedule: Planning_occupation_activity
Schedule:Compact,
    Block1:ApptX1W Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 06:00,            !- Field 5
    1,                       !- Field 6
    Until: 08:00,            !- Field 7
    1,                       !- Field 8
    Until: 09:00,            !- Field 9
    1,                       !- Field 10
    Until: 15:00,            !- Field 11
    1,                       !- Field 12
    Until: 18:00,            !- Field 13
    1,                       !- Field 14
    Until: 21:00,            !- Field 15
    1,                       !- Field 16
    Until: 24:00,            !- Field 17
    1,                       !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    1,                       !- Field 21
    Until: 08:00,            !- Field 22
    1,                       !- Field 23
    Until: 09:00,            !- Field 24
    1,                       !- Field 25
    Until: 10:00,            !- Field 26
    1,                       !- Field 27
    Until: 15:00,            !- Field 28
    1,                       !- Field 29
    Until: 18:00,            !- Field 30
    1,                       !- Field 31
    Until: 21:00,            !- Field 32
    1,                       !- Field 33
    Until: 24:00,            !- Field 34
    1,                       !- Field 35
    For: Sunday Holidays,    !- Field 36
    Until: 07:00,            !- Field 37
    1,                       !- Field 38
    Until: 08:00,            !- Field 39
    1,                       !- Field 40
    Until: 09:00,            !- Field 41
    1,                       !- Field 42
    Until: 10:00,            !- Field 43
    1,                       !- Field 44
    Until: 15:00,            !- Field 45
    1,                       !- Field 46
    Until: 18:00,            !- Field 47
    1,                       !- Field 48
    Until: 21:00,            !- Field 49
    1,                       !- Field 50
    Until: 24:00,            !- Field 51
    1,                       !- Field 52
    For: SummerDesignDay,    !- Field 53
    Until: 24:00,            !- Field 54
    1,                       !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    0;                       !- Field 58

! Modified schedule: Off 24/7
Schedule:Compact,
    Block1:ApptX1W Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    Block1:ApptX1W Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: Planning_occupation_activity
Schedule:Compact,
    Block1:ApptX1E1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    20,                      !- Field 4
    Until: 06:00,            !- Field 5
    20,                      !- Field 6
    Until: 08:00,            !- Field 7
    20,                      !- Field 8
    Until: 09:00,            !- Field 9
    20,                      !- Field 10
    Until: 15:00,            !- Field 11
    20,                      !- Field 12
    Until: 18:00,            !- Field 13
    20,                      !- Field 14
    Until: 21:00,            !- Field 15
    20,                      !- Field 16
    Until: 24:00,            !- Field 17
    20,                      !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    20,                      !- Field 21
    Until: 08:00,            !- Field 22
    20,                      !- Field 23
    Until: 09:00,            !- Field 24
    20,                      !- Field 25
    Until: 10:00,            !- Field 26
    20,                      !- Field 27
    Until: 15:00,            !- Field 28
    20,                      !- Field 29
    Until: 18:00,            !- Field 30
    20,                      !- Field 31
    Until: 21:00,            !- Field 32
    20,                      !- Field 33
    Until: 24:00,            !- Field 34
    20,                      !- Field 35
    For: Sunday Holidays,    !- Field 36
    Until: 07:00,            !- Field 37
    20,                      !- Field 38
    Until: 08:00,            !- Field 39
    20,                      !- Field 40
    Until: 09:00,            !- Field 41
    20,                      !- Field 42
    Until: 10:00,            !- Field 43
    20,                      !- Field 44
    Until: 15:00,            !- Field 45
    20,                      !- Field 46
    Until: 18:00,            !- Field 47
    20,                      !- Field 48
    Until: 21:00,            !- Field 49
    20,                      !- Field 50
    Until: 24:00,            !- Field 51
    20,                      !- Field 52
    For: SummerDesignDay,    !- Field 53
    Until: 24:00,            !- Field 54
    20,                      !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    -50;                     !- Field 58

! Modified schedule: Planning_occupation_activity
Schedule:Compact,
    Block1:ApptX1E1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 06:00,            !- Field 5
    1,                       !- Field 6
    Until: 08:00,            !- Field 7
    1,                       !- Field 8
    Until: 09:00,            !- Field 9
    1,                       !- Field 10
    Until: 15:00,            !- Field 11
    1,                       !- Field 12
    Until: 18:00,            !- Field 13
    1,                       !- Field 14
    Until: 21:00,            !- Field 15
    1,                       !- Field 16
    Until: 24:00,            !- Field 17
    1,                       !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    1,                       !- Field 21
    Until: 08:00,            !- Field 22
    1,                       !- Field 23
    Until: 09:00,            !- Field 24
    1,                       !- Field 25
    Until: 10:00,            !- Field 26
    1,                       !- Field 27
    Until: 15:00,            !- Field 28
    1,                       !- Field 29
    Until: 18:00,            !- Field 30
    1,                       !- Field 31
    Until: 21:00,            !- Field 32
    1,                       !- Field 33
    Until: 24:00,            !- Field 34
    1,                       !- Field 35
    For: Sunday Holidays,    !- Field 36
    Until: 07:00,            !- Field 37
    1,                       !- Field 38
    Until: 08:00,            !- Field 39
    1,                       !- Field 40
    Until: 09:00,            !- Field 41
    1,                       !- Field 42
    Until: 10:00,            !- Field 43
    1,                       !- Field 44
    Until: 15:00,            !- Field 45
    1,                       !- Field 46
    Until: 18:00,            !- Field 47
    1,                       !- Field 48
    Until: 21:00,            !- Field 49
    1,                       !- Field 50
    Until: 24:00,            !- Field 51
    1,                       !- Field 52
    For: SummerDesignDay,    !- Field 53
    Until: 24:00,            !- Field 54
    1,                       !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    0;                       !- Field 58

! Modified schedule: Off 24/7
Schedule:Compact,
    Block1:ApptX1E1 Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    Block1:ApptX1E1 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: Planning_occupation_activity
Schedule:Compact,
    Block1:ApptX1E Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    20,                      !- Field 4
    Until: 06:00,            !- Field 5
    20,                      !- Field 6
    Until: 08:00,            !- Field 7
    20,                      !- Field 8
    Until: 09:00,            !- Field 9
    20,                      !- Field 10
    Until: 15:00,            !- Field 11
    20,                      !- Field 12
    Until: 18:00,            !- Field 13
    20,                      !- Field 14
    Until: 21:00,            !- Field 15
    20,                      !- Field 16
    Until: 24:00,            !- Field 17
    20,                      !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    20,                      !- Field 21
    Until: 08:00,            !- Field 22
    20,                      !- Field 23
    Until: 09:00,            !- Field 24
    20,                      !- Field 25
    Until: 10:00,            !- Field 26
    20,                      !- Field 27
    Until: 15:00,            !- Field 28
    20,                      !- Field 29
    Until: 18:00,            !- Field 30
    20,                      !- Field 31
    Until: 21:00,            !- Field 32
    20,                      !- Field 33
    Until: 24:00,            !- Field 34
    20,                      !- Field 35
    For: Sunday Holidays,    !- Field 36
    Until: 07:00,            !- Field 37
    20,                      !- Field 38
    Until: 08:00,            !- Field 39
    20,                      !- Field 40
    Until: 09:00,            !- Field 41
    20,                      !- Field 42
    Until: 10:00,            !- Field 43
    20,                      !- Field 44
    Until: 15:00,            !- Field 45
    20,                      !- Field 46
    Until: 18:00,            !- Field 47
    20,                      !- Field 48
    Until: 21:00,            !- Field 49
    20,                      !- Field 50
    Until: 24:00,            !- Field 51
    20,                      !- Field 52
    For: SummerDesignDay,    !- Field 53
    Until: 24:00,            !- Field 54
    20,                      !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    -50;                     !- Field 58

! Modified schedule: Planning_occupation_activity
Schedule:Compact,
    Block1:ApptX1E Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 06:00,            !- Field 5
    1,                       !- Field 6
    Until: 08:00,            !- Field 7
    1,                       !- Field 8
    Until: 09:00,            !- Field 9
    1,                       !- Field 10
    Until: 15:00,            !- Field 11
    1,                       !- Field 12
    Until: 18:00,            !- Field 13
    1,                       !- Field 14
    Until: 21:00,            !- Field 15
    1,                       !- Field 16
    Until: 24:00,            !- Field 17
    1,                       !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    1,                       !- Field 21
    Until: 08:00,            !- Field 22
    1,                       !- Field 23
    Until: 09:00,            !- Field 24
    1,                       !- Field 25
    Until: 10:00,            !- Field 26
    1,                       !- Field 27
    Until: 15:00,            !- Field 28
    1,                       !- Field 29
    Until: 18:00,            !- Field 30
    1,                       !- Field 31
    Until: 21:00,            !- Field 32
    1,                       !- Field 33
    Until: 24:00,            !- Field 34
    1,                       !- Field 35
    For: Sunday Holidays,    !- Field 36
    Until: 07:00,            !- Field 37
    1,                       !- Field 38
    Until: 08:00,            !- Field 39
    1,                       !- Field 40
    Until: 09:00,            !- Field 41
    1,                       !- Field 42
    Until: 10:00,            !- Field 43
    1,                       !- Field 44
    Until: 15:00,            !- Field 45
    1,                       !- Field 46
    Until: 18:00,            !- Field 47
    1,                       !- Field 48
    Until: 21:00,            !- Field 49
    1,                       !- Field 50
    Until: 24:00,            !- Field 51
    1,                       !- Field 52
    For: SummerDesignDay,    !- Field 53
    Until: 24:00,            !- Field 54
    1,                       !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    0;                       !- Field 58

! Modified schedule: Off 24/7
Schedule:Compact,
    Block1:ApptX1E Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    Block1:ApptX1E Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: Planning_occupation_activity
Schedule:Compact,
    Block2:ApptX2W Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    20,                      !- Field 4
    Until: 06:00,            !- Field 5
    20,                      !- Field 6
    Until: 08:00,            !- Field 7
    20,                      !- Field 8
    Until: 09:00,            !- Field 9
    20,                      !- Field 10
    Until: 15:00,            !- Field 11
    20,                      !- Field 12
    Until: 18:00,            !- Field 13
    20,                      !- Field 14
    Until: 21:00,            !- Field 15
    20,                      !- Field 16
    Until: 24:00,            !- Field 17
    20,                      !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    20,                      !- Field 21
    Until: 08:00,            !- Field 22
    20,                      !- Field 23
    Until: 09:00,            !- Field 24
    20,                      !- Field 25
    Until: 10:00,            !- Field 26
    20,                      !- Field 27
    Until: 15:00,            !- Field 28
    20,                      !- Field 29
    Until: 18:00,            !- Field 30
    20,                      !- Field 31
    Until: 21:00,            !- Field 32
    20,                      !- Field 33
    Until: 24:00,            !- Field 34
    20,                      !- Field 35
    For: Sunday Holidays,    !- Field 36
    Until: 07:00,            !- Field 37
    20,                      !- Field 38
    Until: 08:00,            !- Field 39
    20,                      !- Field 40
    Until: 09:00,            !- Field 41
    20,                      !- Field 42
    Until: 10:00,            !- Field 43
    20,                      !- Field 44
    Until: 15:00,            !- Field 45
    20,                      !- Field 46
    Until: 18:00,            !- Field 47
    20,                      !- Field 48
    Until: 21:00,            !- Field 49
    20,                      !- Field 50
    Until: 24:00,            !- Field 51
    20,                      !- Field 52
    For: SummerDesignDay,    !- Field 53
    Until: 24:00,            !- Field 54
    20,                      !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    -50;                     !- Field 58

! Modified schedule: Planning_occupation_activity
Schedule:Compact,
    Block2:ApptX2W Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 06:00,            !- Field 5
    1,                       !- Field 6
    Until: 08:00,            !- Field 7
    1,                       !- Field 8
    Until: 09:00,            !- Field 9
    1,                       !- Field 10
    Until: 15:00,            !- Field 11
    1,                       !- Field 12
    Until: 18:00,            !- Field 13
    1,                       !- Field 14
    Until: 21:00,            !- Field 15
    1,                       !- Field 16
    Until: 24:00,            !- Field 17
    1,                       !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    1,                       !- Field 21
    Until: 08:00,            !- Field 22
    1,                       !- Field 23
    Until: 09:00,            !- Field 24
    1,                       !- Field 25
    Until: 10:00,            !- Field 26
    1,                       !- Field 27
    Until: 15:00,            !- Field 28
    1,                       !- Field 29
    Until: 18:00,            !- Field 30
    1,                       !- Field 31
    Until: 21:00,            !- Field 32
    1,                       !- Field 33
    Until: 24:00,            !- Field 34
    1,                       !- Field 35
    For: Sunday Holidays,    !- Field 36
    Until: 07:00,            !- Field 37
    1,                       !- Field 38
    Until: 08:00,            !- Field 39
    1,                       !- Field 40
    Until: 09:00,            !- Field 41
    1,                       !- Field 42
    Until: 10:00,            !- Field 43
    1,                       !- Field 44
    Until: 15:00,            !- Field 45
    1,                       !- Field 46
    Until: 18:00,            !- Field 47
    1,                       !- Field 48
    Until: 21:00,            !- Field 49
    1,                       !- Field 50
    Until: 24:00,            !- Field 51
    1,                       !- Field 52
    For: SummerDesignDay,    !- Field 53
    Until: 24:00,            !- Field 54
    1,                       !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    0;                       !- Field 58

! Modified schedule: Off 24/7
Schedule:Compact,
    Block2:ApptX2W Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    Block2:ApptX2W Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: Planning_occupation_activity
Schedule:Compact,
    Block2:ApptX2E Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    20,                      !- Field 4
    Until: 06:00,            !- Field 5
    20,                      !- Field 6
    Until: 08:00,            !- Field 7
    20,                      !- Field 8
    Until: 09:00,            !- Field 9
    20,                      !- Field 10
    Until: 15:00,            !- Field 11
    20,                      !- Field 12
    Until: 18:00,            !- Field 13
    20,                      !- Field 14
    Until: 21:00,            !- Field 15
    20,                      !- Field 16
    Until: 24:00,            !- Field 17
    20,                      !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    20,                      !- Field 21
    Until: 08:00,            !- Field 22
    20,                      !- Field 23
    Until: 09:00,            !- Field 24
    20,                      !- Field 25
    Until: 10:00,            !- Field 26
    20,                      !- Field 27
    Until: 15:00,            !- Field 28
    20,                      !- Field 29
    Until: 18:00,            !- Field 30
    20,                      !- Field 31
    Until: 21:00,            !- Field 32
    20,                      !- Field 33
    Until: 24:00,            !- Field 34
    20,                      !- Field 35
    For: Sunday Holidays,    !- Field 36
    Until: 07:00,            !- Field 37
    20,                      !- Field 38
    Until: 08:00,            !- Field 39
    20,                      !- Field 40
    Until: 09:00,            !- Field 41
    20,                      !- Field 42
    Until: 10:00,            !- Field 43
    20,                      !- Field 44
    Until: 15:00,            !- Field 45
    20,                      !- Field 46
    Until: 18:00,            !- Field 47
    20,                      !- Field 48
    Until: 21:00,            !- Field 49
    20,                      !- Field 50
    Until: 24:00,            !- Field 51
    20,                      !- Field 52
    For: SummerDesignDay,    !- Field 53
    Until: 24:00,            !- Field 54
    20,                      !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    -50;                     !- Field 58

! Modified schedule: Planning_occupation_activity
Schedule:Compact,
    Block2:ApptX2E Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 06:00,            !- Field 5
    1,                       !- Field 6
    Until: 08:00,            !- Field 7
    1,                       !- Field 8
    Until: 09:00,            !- Field 9
    1,                       !- Field 10
    Until: 15:00,            !- Field 11
    1,                       !- Field 12
    Until: 18:00,            !- Field 13
    1,                       !- Field 14
    Until: 21:00,            !- Field 15
    1,                       !- Field 16
    Until: 24:00,            !- Field 17
    1,                       !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    1,                       !- Field 21
    Until: 08:00,            !- Field 22
    1,                       !- Field 23
    Until: 09:00,            !- Field 24
    1,                       !- Field 25
    Until: 10:00,            !- Field 26
    1,                       !- Field 27
    Until: 15:00,            !- Field 28
    1,                       !- Field 29
    Until: 18:00,            !- Field 30
    1,                       !- Field 31
    Until: 21:00,            !- Field 32
    1,                       !- Field 33
    Until: 24:00,            !- Field 34
    1,                       !- Field 35
    For: Sunday Holidays,    !- Field 36
    Until: 07:00,            !- Field 37
    1,                       !- Field 38
    Until: 08:00,            !- Field 39
    1,                       !- Field 40
    Until: 09:00,            !- Field 41
    1,                       !- Field 42
    Until: 10:00,            !- Field 43
    1,                       !- Field 44
    Until: 15:00,            !- Field 45
    1,                       !- Field 46
    Until: 18:00,            !- Field 47
    1,                       !- Field 48
    Until: 21:00,            !- Field 49
    1,                       !- Field 50
    Until: 24:00,            !- Field 51
    1,                       !- Field 52
    For: SummerDesignDay,    !- Field 53
    Until: 24:00,            !- Field 54
    1,                       !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    0;                       !- Field 58

! Modified schedule: Off 24/7
Schedule:Compact,
    Block2:ApptX2E Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

! Modified schedule: Off 24/7
Schedule:Compact,
    Block2:ApptX2E Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Urea Formaldehyde Foam- épaisseur 0,1327
Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    0.1327,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- épaisseur 0,1
Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- épaisseur 0,03
Material,
    Floor/Roof Screed_.03,   !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Cast Concrete (Dense)- épaisseur 0,1
Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plasterboard- épaisseur 0,025
Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Project medium concrete block- épaisseur 0,2
Material,
    Project medium concrete block_.2,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! MW Glass Wool (rolls)- épaisseur 0,0095
Material,
    MW Glass Wool (rolls)_.0095,  !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Brickwork Outer- épaisseur 0,1
Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- épaisseur 0,0795
Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Name
    Rough,                   !- Roughness
    0.0795,                  !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- épaisseur 0,1
Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- épaisseur 0,013
Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Asphalt 1- épaisseur 0,01
Material,
    Asphalt 1_.01,           !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- épaisseur 0,1445
Material,
    MW Glass Wool (rolls)_.1445,  !- Name
    Rough,                   !- Roughness
    0.1445,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- épaisseur 0,013
Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
! Material Name
! Roughness
! Resistance {M**2K/W} will give Total Resistance 1
! Thermal Absorptance
! Solar Absorptance
! Visible Absorptance
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    11_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    12_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

! Predef_window_B4R_simple
WindowMaterial:SimpleGlazingSystem,
    Simple Predef_window_B4R_simple - 1001,  !- Name
    1.96,                    !- U-Factor {W/m2-K}
    0.691,                   !- Solar Heat Gain Coefficient
    0.744;                   !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Floor_B4R
Construction,
    Floor_B4R,               !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.03;   !- Layer 3

! <Previous reversed>
Construction,
    Floor_B4R_Rev,           !- Name
    Floor/Roof Screed_.03,   !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Urea Formaldehyde Foam_.1327;  !- Layer 3

! Projet de plancher interne_Reversed
Construction,
    Projet de plancher interne_Reversed,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>
Construction,
    Projet de plancher interne_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Projet de cloison
Construction,
    Projet de cloison,       !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! <Previous reversed>
Construction,
    Projet de cloison_Rev,   !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Wall_ext_B4R
Construction,
    Wall_ext_B4R,            !- Name
    Project medium concrete block_.2,  !- Outside Layer
    MW Glass Wool (rolls)_.0095;  !- Layer 2

! <Previous reversed>
Construction,
    Wall_ext_B4R_Rev,        !- Name
    MW Glass Wool (rolls)_.0095,  !- Outside Layer
    Project medium concrete block_.2;  !- Layer 2

! Projet Mur enterré
Construction,
    Projet Mur enterré,     !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>
Construction,
    Projet Mur enterré_Rev, !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

! Roof_B4R
Construction,
    Roof_B4R,                !- Name
    Asphalt 1_.01,           !- Outside Layer
    MW Glass Wool (rolls)_.1445,  !- Layer 2
    11_RVAL_3,               !- Layer 3
    Plasterboard_.013;       !- Layer 4

! <Previous reversed>
Construction,
    Roof_B4R_Rev,            !- Name
    Plasterboard_.013,       !- Outside Layer
    12_RVAL_2,               !- Layer 2
    MW Glass Wool (rolls)_.1445,  !- Layer 3
    Asphalt 1_.01;           !- Layer 4

Construction,
    Predef_window_B4R_simple - 1001,  !- Name
    Simple Predef_window_B4R_simple - 1001;  !- Outside Layer

Construction,
    Test_useless,            !- Name
    Urea Formaldehyde Foam_.1327;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Block1 - Appt_1W
Zone,
    Block1:ApptX1W,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    130.845,                 !- Volume {m3}
    43.615,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block1 - Appt_1E  1
Zone,
    Block1:ApptX1E1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    99.1239,                 !- Volume {m3}
    33.0413,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block1 - Appt_1E
Zone,
    Block1:ApptX1E,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.6364,                 !- Volume {m3}
    9.8788,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block2 - Appt_2W
Zone,
    Block2:ApptX2W,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    131.0197,                !- Volume {m3}
    45.1792,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block2 - Appt_2E
Zone,
    Block2:ApptX2E,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    131.0197,                !- Volume {m3}
    45.1792,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Block1, Appt_1W, Plancher bas sur terrain - 50,000 m2 (Terrain), Surface Area: 50,000m2
BuildingSurface:Detailed,
    Block1:ApptX1W_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Floor_B4R,               !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.9258609865,            !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    -.9672551415,            !- Vertex 1 Z-coordinate {m}
    1.9258609865,            !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    -.9672551415,            !- Vertex 2 Z-coordinate {m}
    1.9258609865,            !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    -.9672551415,            !- Vertex 3 Z-coordinate {m}
    6.9258609865,            !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    -.9672551415;            !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Plafond - 50,000 m2, Surface Area: 50
BuildingSurface:Detailed,
    Block1:ApptX1W_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Projet de plancher interne_Reversed,  !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:ApptX2W_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.92586099,              !- Vertex 1 X-coordinate {m}
    5.01631365,              !- Vertex 1 Y-coordinate {m}
    2.0327448585,            !- Vertex 1 Z-coordinate {m}
    6.92586099,              !- Vertex 2 X-coordinate {m}
    5.01631365,              !- Vertex 2 Y-coordinate {m}
    2.0327448585,            !- Vertex 2 Z-coordinate {m}
    6.92586099,              !- Vertex 3 X-coordinate {m}
    15.01631365,             !- Vertex 3 Y-coordinate {m}
    2.0327448585,            !- Vertex 3 Z-coordinate {m}
    1.92586099,              !- Vertex 4 X-coordinate {m}
    15.01631365,             !- Vertex 4 Y-coordinate {m}
    2.0327448585;            !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Plafond - 50,000 m2, Surface Area: 50 <Other side>
BuildingSurface:Detailed,
    Block2:ApptX2W_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    Projet de plancher interne_Reversed_Rev,  !- Construction Name
    Block2:ApptX2W,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ApptX1W_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.92586099,              !- Vertex 1 X-coordinate {m}
    5.01631365,              !- Vertex 1 Y-coordinate {m}
    2.0327448585,            !- Vertex 1 Z-coordinate {m}
    1.92586099,              !- Vertex 2 X-coordinate {m}
    5.01631365,              !- Vertex 2 Y-coordinate {m}
    2.0327448585,            !- Vertex 2 Z-coordinate {m}
    1.92586099,              !- Vertex 3 X-coordinate {m}
    15.01631365,             !- Vertex 3 Y-coordinate {m}
    2.0327448585,            !- Vertex 3 Z-coordinate {m}
    6.92586099,              !- Vertex 4 X-coordinate {m}
    15.01631365,             !- Vertex 4 Y-coordinate {m}
    2.0327448585;            !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Cloison - 22,500 m2 (Block1, Appt_1E  1), Surface Area: 22.5
BuildingSurface:Detailed,
    Block1:ApptX1W_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ApptX1E1_Partition_4_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.9258609865,            !- Vertex 1 X-coordinate {m}
    7.51631365,              !- Vertex 1 Y-coordinate {m}
    -.96725514,              !- Vertex 1 Z-coordinate {m}
    6.9258609865,            !- Vertex 2 X-coordinate {m}
    15.01631365,             !- Vertex 2 Y-coordinate {m}
    -.96725514,              !- Vertex 2 Z-coordinate {m}
    6.9258609865,            !- Vertex 3 X-coordinate {m}
    15.01631365,             !- Vertex 3 Y-coordinate {m}
    2.03274486,              !- Vertex 3 Z-coordinate {m}
    6.9258609865,            !- Vertex 4 X-coordinate {m}
    7.51631365,              !- Vertex 4 Y-coordinate {m}
    2.03274486;              !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Cloison - 22,500 m2 (Block1, Appt_1E  1), Surface Area: 22.5 <Other side>
BuildingSurface:Detailed,
    Block1:ApptX1E1_Partition_4_0_10001,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    Block1:ApptX1E1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ApptX1W_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.9258609865,            !- Vertex 1 X-coordinate {m}
    15.01631365,             !- Vertex 1 Y-coordinate {m}
    -.96725514,              !- Vertex 1 Z-coordinate {m}
    6.9258609865,            !- Vertex 2 X-coordinate {m}
    7.51631365,              !- Vertex 2 Y-coordinate {m}
    -.96725514,              !- Vertex 2 Z-coordinate {m}
    6.9258609865,            !- Vertex 3 X-coordinate {m}
    7.51631365,              !- Vertex 3 Y-coordinate {m}
    2.03274486,              !- Vertex 3 Z-coordinate {m}
    6.9258609865,            !- Vertex 4 X-coordinate {m}
    15.01631365,             !- Vertex 4 Y-coordinate {m}
    2.03274486;              !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Mur - 15,000 m2 - 0,0° (Terrain), Surface Area: 10,164m2
BuildingSurface:Detailed,
    Block1:ApptX1W_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.92586099,              !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.92586099,              !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.92586099,              !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    2.03274486,              !- Vertex 3 Z-coordinate {m}
    6.92586099,              !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    2.03274486;              !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Mur - 15,000 m2 - 0,0° (Terrain), Surface Area: 4,836m2
BuildingSurface:Detailed,
    Block1:ApptX1W_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    Projet Mur enterré,     !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.92586099,              !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    -.96725514,              !- Vertex 1 Z-coordinate {m}
    1.92586099,              !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    -.96725514,              !- Vertex 2 Z-coordinate {m}
    1.92586099,              !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6.92586099,              !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Mur - 30,000 m2 - 270,0° (Terrain), Surface Area: 6,454m2
BuildingSurface:Detailed,
    Block1:ApptX1W_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Projet Mur enterré,     !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    1.9258609865,            !- Vertex 1 X-coordinate {m}
    13.62215721,             !- Vertex 1 Y-coordinate {m}
    -.96725514,              !- Vertex 1 Z-coordinate {m}
    1.9258609865,            !- Vertex 2 X-coordinate {m}
    5.01631365,              !- Vertex 2 Y-coordinate {m}
    -.96725514,              !- Vertex 2 Z-coordinate {m}
    1.9258609865,            !- Vertex 3 X-coordinate {m}
    5.01631365,              !- Vertex 3 Y-coordinate {m}
    0.53274486;              !- Vertex 3 Z-coordinate {m}

! Block1, Appt_1W, Mur - 30,000 m2 - 270,0° (Terrain), Surface Area: 19,513m2
BuildingSurface:Detailed,
    Block1:ApptX1W_Wall_4_1_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    1.9258609865,            !- Vertex 1 X-coordinate {m}
    15.01631365,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.9258609865,            !- Vertex 2 X-coordinate {m}
    8.0727929317,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.9258609865,            !- Vertex 3 X-coordinate {m}
    5.01631365,              !- Vertex 3 Y-coordinate {m}
    0.53274486,              !- Vertex 3 Z-coordinate {m}
    1.9258609865,            !- Vertex 4 X-coordinate {m}
    5.01631365,              !- Vertex 4 Y-coordinate {m}
    2.03274486,              !- Vertex 4 Z-coordinate {m}
    1.9258609865,            !- Vertex 5 X-coordinate {m}
    15.01631365,             !- Vertex 5 Y-coordinate {m}
    2.03274486;              !- Vertex 5 Z-coordinate {m}

! Block1, Appt_1W, Mur - 30,000 m2 - 270,0° (Terrain), Surface Area: 4,032m2
BuildingSurface:Detailed,
    Block1:ApptX1W_Wall_4_2_0,  !- Name
    Wall,                    !- Surface Type
    Projet Mur enterré,     !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.9258609865,            !- Vertex 1 X-coordinate {m}
    15.01631365,             !- Vertex 1 Y-coordinate {m}
    -.96725514,              !- Vertex 1 Z-coordinate {m}
    1.9258609865,            !- Vertex 2 X-coordinate {m}
    13.62215721,             !- Vertex 2 Y-coordinate {m}
    -.96725514,              !- Vertex 2 Z-coordinate {m}
    1.9258609865,            !- Vertex 3 X-coordinate {m}
    8.0727929317,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.9258609865,            !- Vertex 4 X-coordinate {m}
    15.01631365,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Mur - 15,000 m2 - 180,0° (Terrain), Surface Area: 10,164m2
BuildingSurface:Detailed,
    Block1:ApptX1W_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.92586099,              !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.92586099,              !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.92586099,              !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    2.03274486,              !- Vertex 3 Z-coordinate {m}
    1.92586099,              !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    2.03274486;              !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Mur - 15,000 m2 - 180,0° (Terrain), Surface Area: 4,836m2
BuildingSurface:Detailed,
    Block1:ApptX1W_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    Projet Mur enterré,     !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.92586099,              !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    -.96725514,              !- Vertex 1 Z-coordinate {m}
    6.92586099,              !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    -.96725514,              !- Vertex 2 Z-coordinate {m}
    6.92586099,              !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.92586099,              !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Cloison - 7,500 m2 (Block1, Appt_1E), Surface Area: 7.5
BuildingSurface:Detailed,
    Block1:ApptX1W_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    Block1:ApptX1W,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ApptX1E_Partition_4_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.9258609865,            !- Vertex 1 X-coordinate {m}
    5.01631365,              !- Vertex 1 Y-coordinate {m}
    -.96725514,              !- Vertex 1 Z-coordinate {m}
    6.9258609865,            !- Vertex 2 X-coordinate {m}
    7.51631365,              !- Vertex 2 Y-coordinate {m}
    -.96725514,              !- Vertex 2 Z-coordinate {m}
    6.9258609865,            !- Vertex 3 X-coordinate {m}
    7.51631365,              !- Vertex 3 Y-coordinate {m}
    2.03274486,              !- Vertex 3 Z-coordinate {m}
    6.9258609865,            !- Vertex 4 X-coordinate {m}
    5.01631365,              !- Vertex 4 Y-coordinate {m}
    2.03274486;              !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1W, Cloison - 7,500 m2 (Block1, Appt_1E), Surface Area: 7.5 <Other side>
BuildingSurface:Detailed,
    Block1:ApptX1E_Partition_4_0_10002,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    Block1:ApptX1E,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ApptX1W_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.9258609865,            !- Vertex 1 X-coordinate {m}
    7.51631365,              !- Vertex 1 Y-coordinate {m}
    -.96725514,              !- Vertex 1 Z-coordinate {m}
    6.9258609865,            !- Vertex 2 X-coordinate {m}
    5.01631365,              !- Vertex 2 Y-coordinate {m}
    -.96725514,              !- Vertex 2 Z-coordinate {m}
    6.9258609865,            !- Vertex 3 X-coordinate {m}
    5.01631365,              !- Vertex 3 Y-coordinate {m}
    2.03274486,              !- Vertex 3 Z-coordinate {m}
    6.9258609865,            !- Vertex 4 X-coordinate {m}
    7.51631365,              !- Vertex 4 Y-coordinate {m}
    2.03274486;              !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E  1, Plancher bas sur terrain - 37,500 m2 (Terrain), Surface Area: 37,500m2
BuildingSurface:Detailed,
    Block1:ApptX1E1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Floor_B4R,               !- Construction Name
    Block1:ApptX1E1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.9258609865,           !- Vertex 1 X-coordinate {m}
    7.5163136519,            !- Vertex 1 Y-coordinate {m}
    -.9672551415,            !- Vertex 1 Z-coordinate {m}
    6.9258609865,            !- Vertex 2 X-coordinate {m}
    7.5163136519,            !- Vertex 2 Y-coordinate {m}
    -.9672551415,            !- Vertex 2 Z-coordinate {m}
    6.9258609865,            !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    -.9672551415,            !- Vertex 3 Z-coordinate {m}
    11.9258609865,           !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    -.9672551415;            !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E  1, Plafond - 37,500 m2, Surface Area: 37.5
BuildingSurface:Detailed,
    Block1:ApptX1E1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Projet de plancher interne_Reversed,  !- Construction Name
    Block1:ApptX1E1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:ApptX2E_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.92586099,              !- Vertex 1 X-coordinate {m}
    7.51631365,              !- Vertex 1 Y-coordinate {m}
    2.0327448585,            !- Vertex 1 Z-coordinate {m}
    11.92586099,             !- Vertex 2 X-coordinate {m}
    7.51631365,              !- Vertex 2 Y-coordinate {m}
    2.0327448585,            !- Vertex 2 Z-coordinate {m}
    11.92586099,             !- Vertex 3 X-coordinate {m}
    15.01631365,             !- Vertex 3 Y-coordinate {m}
    2.0327448585,            !- Vertex 3 Z-coordinate {m}
    6.92586099,              !- Vertex 4 X-coordinate {m}
    15.01631365,             !- Vertex 4 Y-coordinate {m}
    2.0327448585;            !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E  1, Plafond - 37,500 m2, Surface Area: 37.5 <Other side>
BuildingSurface:Detailed,
    Block2:ApptX2E_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    Projet de plancher interne_Reversed_Rev,  !- Construction Name
    Block2:ApptX2E,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ApptX1E1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.92586099,             !- Vertex 1 X-coordinate {m}
    7.51631365,              !- Vertex 1 Y-coordinate {m}
    2.0327448585,            !- Vertex 1 Z-coordinate {m}
    6.92586099,              !- Vertex 2 X-coordinate {m}
    7.51631365,              !- Vertex 2 Y-coordinate {m}
    2.0327448585,            !- Vertex 2 Z-coordinate {m}
    6.92586099,              !- Vertex 3 X-coordinate {m}
    15.01631365,             !- Vertex 3 Y-coordinate {m}
    2.0327448585,            !- Vertex 3 Z-coordinate {m}
    11.92586099,             !- Vertex 4 X-coordinate {m}
    15.01631365,             !- Vertex 4 Y-coordinate {m}
    2.0327448585;            !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E  1, Mur - 22,500 m2 - 90,0° (Terrain), Surface Area: 15,246m2
BuildingSurface:Detailed,
    Block1:ApptX1E1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block1:ApptX1E1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.9258609865,           !- Vertex 1 X-coordinate {m}
    7.51631365,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.9258609865,           !- Vertex 2 X-coordinate {m}
    15.01631365,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.9258609865,           !- Vertex 3 X-coordinate {m}
    15.01631365,             !- Vertex 3 Y-coordinate {m}
    2.03274486,              !- Vertex 3 Z-coordinate {m}
    11.9258609865,           !- Vertex 4 X-coordinate {m}
    7.51631365,              !- Vertex 4 Y-coordinate {m}
    2.03274486;              !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E  1, Mur - 22,500 m2 - 90,0° (Terrain), Surface Area: 7,254m2
BuildingSurface:Detailed,
    Block1:ApptX1E1_Wall_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Projet Mur enterré,     !- Construction Name
    Block1:ApptX1E1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.9258609865,           !- Vertex 1 X-coordinate {m}
    7.51631365,              !- Vertex 1 Y-coordinate {m}
    -.96725514,              !- Vertex 1 Z-coordinate {m}
    11.9258609865,           !- Vertex 2 X-coordinate {m}
    15.01631365,             !- Vertex 2 Y-coordinate {m}
    -.96725514,              !- Vertex 2 Z-coordinate {m}
    11.9258609865,           !- Vertex 3 X-coordinate {m}
    15.01631365,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.9258609865,           !- Vertex 4 X-coordinate {m}
    7.51631365,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E  1, Mur - 15,000 m2 - 0,0° (Terrain), Surface Area: 10,164m2
BuildingSurface:Detailed,
    Block1:ApptX1E1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block1:ApptX1E1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.92586099,             !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6.92586099,              !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.92586099,              !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    2.03274486,              !- Vertex 3 Z-coordinate {m}
    11.92586099,             !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    2.03274486;              !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E  1, Mur - 15,000 m2 - 0,0° (Terrain), Surface Area: 4,836m2
BuildingSurface:Detailed,
    Block1:ApptX1E1_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    Projet Mur enterré,     !- Construction Name
    Block1:ApptX1E1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.92586099,             !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    -.96725514,              !- Vertex 1 Z-coordinate {m}
    6.92586099,              !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    -.96725514,              !- Vertex 2 Z-coordinate {m}
    6.92586099,              !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.92586099,             !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E  1, Cloison - 15,000 m2 (Block1, Appt_1E), Surface Area: 15
BuildingSurface:Detailed,
    Block1:ApptX1E1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    Block1:ApptX1E1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ApptX1E_Partition_3_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.92586099,              !- Vertex 1 X-coordinate {m}
    7.5163136519,            !- Vertex 1 Y-coordinate {m}
    -.96725514,              !- Vertex 1 Z-coordinate {m}
    11.92586099,             !- Vertex 2 X-coordinate {m}
    7.5163136519,            !- Vertex 2 Y-coordinate {m}
    -.96725514,              !- Vertex 2 Z-coordinate {m}
    11.92586099,             !- Vertex 3 X-coordinate {m}
    7.5163136519,            !- Vertex 3 Y-coordinate {m}
    2.03274486,              !- Vertex 3 Z-coordinate {m}
    6.92586099,              !- Vertex 4 X-coordinate {m}
    7.5163136519,            !- Vertex 4 Y-coordinate {m}
    2.03274486;              !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E  1, Cloison - 15,000 m2 (Block1, Appt_1E), Surface Area: 15 <Other side>
BuildingSurface:Detailed,
    Block1:ApptX1E_Partition_3_0_10004,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    Block1:ApptX1E,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ApptX1E1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.92586099,             !- Vertex 1 X-coordinate {m}
    7.5163136519,            !- Vertex 1 Y-coordinate {m}
    -.96725514,              !- Vertex 1 Z-coordinate {m}
    6.92586099,              !- Vertex 2 X-coordinate {m}
    7.5163136519,            !- Vertex 2 Y-coordinate {m}
    -.96725514,              !- Vertex 2 Z-coordinate {m}
    6.92586099,              !- Vertex 3 X-coordinate {m}
    7.5163136519,            !- Vertex 3 Y-coordinate {m}
    2.03274486,              !- Vertex 3 Z-coordinate {m}
    11.92586099,             !- Vertex 4 X-coordinate {m}
    7.5163136519,            !- Vertex 4 Y-coordinate {m}
    2.03274486;              !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E, Plancher bas sur terrain - 12,500 m2 (Terrain), Surface Area: 12,500m2
BuildingSurface:Detailed,
    Block1:ApptX1E_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Floor_B4R,               !- Construction Name
    Block1:ApptX1E,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.9258609865,           !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    -.9672551415,            !- Vertex 1 Z-coordinate {m}
    6.9258609865,            !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    -.9672551415,            !- Vertex 2 Z-coordinate {m}
    6.9258609865,            !- Vertex 3 X-coordinate {m}
    7.5163136519,            !- Vertex 3 Y-coordinate {m}
    -.9672551415,            !- Vertex 3 Z-coordinate {m}
    11.9258609865,           !- Vertex 4 X-coordinate {m}
    7.5163136519,            !- Vertex 4 Y-coordinate {m}
    -.9672551415;            !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E, Plafond - 12,500 m2, Surface Area: 12.5
BuildingSurface:Detailed,
    Block1:ApptX1E_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Projet de plancher interne_Reversed,  !- Construction Name
    Block1:ApptX1E,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:ApptX2E_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.92586099,              !- Vertex 1 X-coordinate {m}
    5.01631365,              !- Vertex 1 Y-coordinate {m}
    2.0327448585,            !- Vertex 1 Z-coordinate {m}
    11.92586099,             !- Vertex 2 X-coordinate {m}
    5.01631365,              !- Vertex 2 Y-coordinate {m}
    2.0327448585,            !- Vertex 2 Z-coordinate {m}
    11.92586099,             !- Vertex 3 X-coordinate {m}
    7.51631365,              !- Vertex 3 Y-coordinate {m}
    2.0327448585,            !- Vertex 3 Z-coordinate {m}
    6.92586099,              !- Vertex 4 X-coordinate {m}
    7.51631365,              !- Vertex 4 Y-coordinate {m}
    2.0327448585;            !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E, Plafond - 12,500 m2, Surface Area: 12.5 <Other side>
BuildingSurface:Detailed,
    Block2:ApptX2E_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    Projet de plancher interne_Reversed_Rev,  !- Construction Name
    Block2:ApptX2E,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ApptX1E_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.92586099,             !- Vertex 1 X-coordinate {m}
    5.01631365,              !- Vertex 1 Y-coordinate {m}
    2.0327448585,            !- Vertex 1 Z-coordinate {m}
    6.92586099,              !- Vertex 2 X-coordinate {m}
    5.01631365,              !- Vertex 2 Y-coordinate {m}
    2.0327448585,            !- Vertex 2 Z-coordinate {m}
    6.92586099,              !- Vertex 3 X-coordinate {m}
    7.51631365,              !- Vertex 3 Y-coordinate {m}
    2.0327448585,            !- Vertex 3 Z-coordinate {m}
    11.92586099,             !- Vertex 4 X-coordinate {m}
    7.51631365,              !- Vertex 4 Y-coordinate {m}
    2.0327448585;            !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E, Mur - 7,500 m2 - 90,0° (Terrain), Surface Area: 5,082m2
BuildingSurface:Detailed,
    Block1:ApptX1E_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block1:ApptX1E,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.9258609865,           !- Vertex 1 X-coordinate {m}
    5.01631365,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.9258609865,           !- Vertex 2 X-coordinate {m}
    7.51631365,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.9258609865,           !- Vertex 3 X-coordinate {m}
    7.51631365,              !- Vertex 3 Y-coordinate {m}
    2.03274486,              !- Vertex 3 Z-coordinate {m}
    11.9258609865,           !- Vertex 4 X-coordinate {m}
    5.01631365,              !- Vertex 4 Y-coordinate {m}
    2.03274486;              !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E, Mur - 7,500 m2 - 90,0° (Terrain), Surface Area: 2,418m2
BuildingSurface:Detailed,
    Block1:ApptX1E_Wall_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Projet Mur enterré,     !- Construction Name
    Block1:ApptX1E,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.9258609865,           !- Vertex 1 X-coordinate {m}
    5.01631365,              !- Vertex 1 Y-coordinate {m}
    -.96725514,              !- Vertex 1 Z-coordinate {m}
    11.9258609865,           !- Vertex 2 X-coordinate {m}
    7.51631365,              !- Vertex 2 Y-coordinate {m}
    -.96725514,              !- Vertex 2 Z-coordinate {m}
    11.9258609865,           !- Vertex 3 X-coordinate {m}
    7.51631365,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.9258609865,           !- Vertex 4 X-coordinate {m}
    5.01631365,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E, Mur - 15,000 m2 - 180,0° (Terrain), Surface Area: 10,164m2
BuildingSurface:Detailed,
    Block1:ApptX1E_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block1:ApptX1E,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.92586099,              !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.92586099,             !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.92586099,             !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    2.03274486,              !- Vertex 3 Z-coordinate {m}
    6.92586099,              !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    2.03274486;              !- Vertex 4 Z-coordinate {m}

! Block1, Appt_1E, Mur - 15,000 m2 - 180,0° (Terrain), Surface Area: 4,836m2
BuildingSurface:Detailed,
    Block1:ApptX1E_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    Projet Mur enterré,     !- Construction Name
    Block1:ApptX1E,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.92586099,              !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    -.96725514,              !- Vertex 1 Z-coordinate {m}
    11.92586099,             !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    -.96725514,              !- Vertex 2 Z-coordinate {m}
    11.92586099,             !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6.92586099,              !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2W, Toit - 50,000 m2, Surface Area: 50,000m2
BuildingSurface:Detailed,
    Block2:ApptX2W_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Roof_B4R,                !- Construction Name
    Block2:ApptX2W,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.9258609865,            !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    5.0327448585,            !- Vertex 1 Z-coordinate {m}
    6.9258609865,            !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    5.0327448585,            !- Vertex 2 Z-coordinate {m}
    6.9258609865,            !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    5.0327448585,            !- Vertex 3 Z-coordinate {m}
    1.9258609865,            !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    5.0327448585;            !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2W, Cloison - 30,000 m2 (Block2, Appt_2E), Surface Area: 30
BuildingSurface:Detailed,
    Block2:ApptX2W_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison,       !- Construction Name
    Block2:ApptX2W,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:ApptX2E_Partition_4_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.9258609865,            !- Vertex 1 X-coordinate {m}
    5.01631365,              !- Vertex 1 Y-coordinate {m}
    2.03274486,              !- Vertex 1 Z-coordinate {m}
    6.9258609865,            !- Vertex 2 X-coordinate {m}
    15.01631365,             !- Vertex 2 Y-coordinate {m}
    2.03274486,              !- Vertex 2 Z-coordinate {m}
    6.9258609865,            !- Vertex 3 X-coordinate {m}
    15.01631365,             !- Vertex 3 Y-coordinate {m}
    5.03274486,              !- Vertex 3 Z-coordinate {m}
    6.9258609865,            !- Vertex 4 X-coordinate {m}
    5.01631365,              !- Vertex 4 Y-coordinate {m}
    5.03274486;              !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2W, Cloison - 30,000 m2 (Block2, Appt_2E), Surface Area: 30 <Other side>
BuildingSurface:Detailed,
    Block2:ApptX2E_Partition_4_0_10006,  !- Name
    Wall,                    !- Surface Type
    Projet de cloison_Rev,   !- Construction Name
    Block2:ApptX2E,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block2:ApptX2W_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.9258609865,            !- Vertex 1 X-coordinate {m}
    15.01631365,             !- Vertex 1 Y-coordinate {m}
    2.03274486,              !- Vertex 1 Z-coordinate {m}
    6.9258609865,            !- Vertex 2 X-coordinate {m}
    5.01631365,              !- Vertex 2 Y-coordinate {m}
    2.03274486,              !- Vertex 2 Z-coordinate {m}
    6.9258609865,            !- Vertex 3 X-coordinate {m}
    5.01631365,              !- Vertex 3 Y-coordinate {m}
    5.03274486,              !- Vertex 3 Z-coordinate {m}
    6.9258609865,            !- Vertex 4 X-coordinate {m}
    15.01631365,             !- Vertex 4 Y-coordinate {m}
    5.03274486;              !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2W, Mur - 15,000 m2 - 0,0°, Surface Area: 15,000m2
BuildingSurface:Detailed,
    Block2:ApptX2W_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block2:ApptX2W,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.9258609865,            !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    2.0327448585,            !- Vertex 1 Z-coordinate {m}
    1.9258609865,            !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    2.0327448585,            !- Vertex 2 Z-coordinate {m}
    1.9258609865,            !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    5.0327448585,            !- Vertex 3 Z-coordinate {m}
    6.9258609865,            !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    5.0327448585;            !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2W, Mur - 30,000 m2 - 270,0°, Surface Area: 30,000m2
BuildingSurface:Detailed,
    Block2:ApptX2W_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block2:ApptX2W,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.9258609865,            !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    2.0327448585,            !- Vertex 1 Z-coordinate {m}
    1.9258609865,            !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    2.0327448585,            !- Vertex 2 Z-coordinate {m}
    1.9258609865,            !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    5.0327448585,            !- Vertex 3 Z-coordinate {m}
    1.9258609865,            !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    5.0327448585;            !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2W, Mur - 15,000 m2 - 180,0°, Surface Area: 15,000m2
BuildingSurface:Detailed,
    Block2:ApptX2W_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block2:ApptX2W,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.9258609865,            !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    2.0327448585,            !- Vertex 1 Z-coordinate {m}
    6.9258609865,            !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    2.0327448585,            !- Vertex 2 Z-coordinate {m}
    6.9258609865,            !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    5.0327448585,            !- Vertex 3 Z-coordinate {m}
    1.9258609865,            !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    5.0327448585;            !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2E, Toit - 50,000 m2, Surface Area: 50,000m2
BuildingSurface:Detailed,
    Block2:ApptX2E_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Roof_B4R,                !- Construction Name
    Block2:ApptX2E,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.9258609865,            !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    5.0327448585,            !- Vertex 1 Z-coordinate {m}
    11.9258609865,           !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    5.0327448585,            !- Vertex 2 Z-coordinate {m}
    11.9258609865,           !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    5.0327448585,            !- Vertex 3 Z-coordinate {m}
    6.9258609865,            !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    5.0327448585;            !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2E, Mur - 30,000 m2 - 90,0°, Surface Area: 30,000m2
BuildingSurface:Detailed,
    Block2:ApptX2E_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block2:ApptX2E,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.9258609865,           !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    2.0327448585,            !- Vertex 1 Z-coordinate {m}
    11.9258609865,           !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    2.0327448585,            !- Vertex 2 Z-coordinate {m}
    11.9258609865,           !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    5.0327448585,            !- Vertex 3 Z-coordinate {m}
    11.9258609865,           !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    5.0327448585;            !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2E, Mur - 15,000 m2 - 0,0°, Surface Area: 15,000m2
BuildingSurface:Detailed,
    Block2:ApptX2E_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block2:ApptX2E,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.9258609865,           !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    2.0327448585,            !- Vertex 1 Z-coordinate {m}
    6.9258609865,            !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    2.0327448585,            !- Vertex 2 Z-coordinate {m}
    6.9258609865,            !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    5.0327448585,            !- Vertex 3 Z-coordinate {m}
    11.9258609865,           !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    5.0327448585;            !- Vertex 4 Z-coordinate {m}

! Block2, Appt_2E, Mur - 15,000 m2 - 180,0°, Surface Area: 15,000m2
BuildingSurface:Detailed,
    Block2:ApptX2E_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall_ext_B4R,            !- Construction Name
    Block2:ApptX2E,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.9258609865,            !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    2.0327448585,            !- Vertex 1 Z-coordinate {m}
    11.9258609865,           !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    2.0327448585,            !- Vertex 2 Z-coordinate {m}
    11.9258609865,           !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    5.0327448585,            !- Vertex 3 Z-coordinate {m}
    6.9258609865,            !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    5.0327448585;            !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block1:ApptX1W_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Predef_window_B4R_simple - 1001,  !- Construction Name
    Block1:ApptX1W_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.88586099,              !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    0.07274486,              !- Vertex 1 Z-coordinate {m}
    3.76586099,              !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    0.07274486,              !- Vertex 2 Z-coordinate {m}
    3.76586099,              !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    0.99274486,              !- Vertex 3 Z-coordinate {m}
    4.88586099,              !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    0.99274486;              !- Vertex 4 Z-coordinate {m}

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block1:ApptX1W_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Predef_window_B4R_simple - 1001,  !- Construction Name
    Block1:ApptX1W_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.96586099,              !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    0.07274486,              !- Vertex 1 Z-coordinate {m}
    5.08586099,              !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    0.07274486,              !- Vertex 2 Z-coordinate {m}
    5.08586099,              !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    0.99274486,              !- Vertex 3 Z-coordinate {m}
    3.96586099,              !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    0.99274486;              !- Vertex 4 Z-coordinate {m}

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block1:ApptX1E1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Predef_window_B4R_simple - 1001,  !- Construction Name
    Block1:ApptX1E1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.88586099,              !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    0.07274486,              !- Vertex 1 Z-coordinate {m}
    8.76586099,              !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    0.07274486,              !- Vertex 2 Z-coordinate {m}
    8.76586099,              !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    0.99274486,              !- Vertex 3 Z-coordinate {m}
    9.88586099,              !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    0.99274486;              !- Vertex 4 Z-coordinate {m}

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block1:ApptX1E_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Predef_window_B4R_simple - 1001,  !- Construction Name
    Block1:ApptX1E_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.76586099,              !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    0.07274486,              !- Vertex 1 Z-coordinate {m}
    9.88586099,              !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    0.07274486,              !- Vertex 2 Z-coordinate {m}
    9.88586099,              !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    0.99274486,              !- Vertex 3 Z-coordinate {m}
    8.76586099,              !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    0.99274486;              !- Vertex 4 Z-coordinate {m}

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block2:ApptX2W_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Predef_window_B4R_simple - 1001,  !- Construction Name
    Block2:ApptX2W_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.88586099,              !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    3.07274486,              !- Vertex 1 Z-coordinate {m}
    3.76586099,              !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    3.07274486,              !- Vertex 2 Z-coordinate {m}
    3.76586099,              !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    3.99274486,              !- Vertex 3 Z-coordinate {m}
    4.88586099,              !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    3.99274486;              !- Vertex 4 Z-coordinate {m}

! Window, 3,494m2
FenestrationSurface:Detailed,
    Block2:ApptX2W_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Predef_window_B4R_simple - 1001,  !- Construction Name
    Block2:ApptX2W_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.9258609865,            !- Vertex 1 X-coordinate {m}
    11.97631365,             !- Vertex 1 Y-coordinate {m}
    2.17274486,              !- Vertex 1 Z-coordinate {m}
    1.9258609865,            !- Vertex 2 X-coordinate {m}
    10.05631365,             !- Vertex 2 Y-coordinate {m}
    2.17274486,              !- Vertex 2 Z-coordinate {m}
    1.9258609865,            !- Vertex 3 X-coordinate {m}
    10.05631365,             !- Vertex 3 Y-coordinate {m}
    3.99274486,              !- Vertex 3 Z-coordinate {m}
    1.9258609865,            !- Vertex 4 X-coordinate {m}
    11.97631365,             !- Vertex 4 Y-coordinate {m}
    3.99274486;              !- Vertex 4 Z-coordinate {m}

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block2:ApptX2W_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Predef_window_B4R_simple - 1001,  !- Construction Name
    Block2:ApptX2W_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.96586099,              !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    3.07274486,              !- Vertex 1 Z-coordinate {m}
    5.08586099,              !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    3.07274486,              !- Vertex 2 Z-coordinate {m}
    5.08586099,              !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    3.99274486,              !- Vertex 3 Z-coordinate {m}
    3.96586099,              !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    3.99274486;              !- Vertex 4 Z-coordinate {m}

! Window, 3,494m2
FenestrationSurface:Detailed,
    Block2:ApptX2E_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Predef_window_B4R_simple - 1001,  !- Construction Name
    Block2:ApptX2E_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.9258609865,           !- Vertex 1 X-coordinate {m}
    10.05631365,             !- Vertex 1 Y-coordinate {m}
    2.17274486,              !- Vertex 1 Z-coordinate {m}
    11.9258609865,           !- Vertex 2 X-coordinate {m}
    11.97631365,             !- Vertex 2 Y-coordinate {m}
    2.17274486,              !- Vertex 2 Z-coordinate {m}
    11.9258609865,           !- Vertex 3 X-coordinate {m}
    11.97631365,             !- Vertex 3 Y-coordinate {m}
    3.99274486,              !- Vertex 3 Z-coordinate {m}
    11.9258609865,           !- Vertex 4 X-coordinate {m}
    10.05631365,             !- Vertex 4 Y-coordinate {m}
    3.99274486;              !- Vertex 4 Z-coordinate {m}

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block2:ApptX2E_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Predef_window_B4R_simple - 1001,  !- Construction Name
    Block2:ApptX2E_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.88586099,              !- Vertex 1 X-coordinate {m}
    15.0163136519,           !- Vertex 1 Y-coordinate {m}
    3.07274486,              !- Vertex 1 Z-coordinate {m}
    8.76586099,              !- Vertex 2 X-coordinate {m}
    15.0163136519,           !- Vertex 2 Y-coordinate {m}
    3.07274486,              !- Vertex 2 Z-coordinate {m}
    8.76586099,              !- Vertex 3 X-coordinate {m}
    15.0163136519,           !- Vertex 3 Y-coordinate {m}
    3.99274486,              !- Vertex 3 Z-coordinate {m}
    9.88586099,              !- Vertex 4 X-coordinate {m}
    15.0163136519,           !- Vertex 4 Y-coordinate {m}
    3.99274486;              !- Vertex 4 Z-coordinate {m}

! Window, 1,030m2
FenestrationSurface:Detailed,
    Block2:ApptX2E_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Predef_window_B4R_simple - 1001,  !- Construction Name
    Block2:ApptX2E_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.76586099,              !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    3.07274486,              !- Vertex 1 Z-coordinate {m}
    9.88586099,              !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    3.07274486,              !- Vertex 2 Z-coordinate {m}
    9.88586099,              !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    3.99274486,              !- Vertex 3 Z-coordinate {m}
    8.76586099,              !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    3.99274486;              !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Building - Bloc composant 1 - Surface 1 (1),  !- Name
    Transmittance schedule for Building - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.4350010926,           !- Vertex 1 X-coordinate {m}
    23.8997348462,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.2966503149,            !- Vertex 2 X-coordinate {m}
    23.8997348462,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.2966503149,            !- Vertex 3 X-coordinate {m}
    32.2620979494,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    18.4350010926,           !- Vertex 4 X-coordinate {m}
    32.2620979494,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building - Bloc composant 1 - Surface 2 (2),  !- Name
    Transmittance schedule for Building - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.2966503149,            !- Vertex 1 X-coordinate {m}
    23.8997348462,           !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    18.4350010926,           !- Vertex 2 X-coordinate {m}
    23.8997348462,           !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    18.4350010926,           !- Vertex 3 X-coordinate {m}
    32.2620979494,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    9.2966503149,            !- Vertex 4 X-coordinate {m}
    32.2620979494,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building - Bloc composant 1 - Surface 3 (3),  !- Name
    Transmittance schedule for Building - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.4350010926,           !- Vertex 1 X-coordinate {m}
    23.8997348462,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    18.4350010926,           !- Vertex 2 X-coordinate {m}
    32.2620979494,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.4350010926,           !- Vertex 3 X-coordinate {m}
    32.2620979494,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    18.4350010926,           !- Vertex 4 X-coordinate {m}
    23.8997348462,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building - Bloc composant 1 - Surface 4 (4),  !- Name
    Transmittance schedule for Building - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.2966503149,            !- Vertex 1 X-coordinate {m}
    23.8997348462,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    18.4350010926,           !- Vertex 2 X-coordinate {m}
    23.8997348462,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    18.4350010926,           !- Vertex 3 X-coordinate {m}
    23.8997348462,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    9.2966503149,            !- Vertex 4 X-coordinate {m}
    23.8997348462,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building - Bloc composant 1 - Surface 5 (5),  !- Name
    Transmittance schedule for Building - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.2966503149,            !- Vertex 1 X-coordinate {m}
    32.2620979494,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.2966503149,            !- Vertex 2 X-coordinate {m}
    23.8997348462,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.2966503149,            !- Vertex 3 X-coordinate {m}
    23.8997348462,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    9.2966503149,            !- Vertex 4 X-coordinate {m}
    32.2620979494,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building - Bloc composant 1 - Surface 6 (6),  !- Name
    Transmittance schedule for Building - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.4350010926,           !- Vertex 1 X-coordinate {m}
    32.2620979494,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    9.2966503149,            !- Vertex 2 X-coordinate {m}
    32.2620979494,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.2966503149,            !- Vertex 3 X-coordinate {m}
    32.2620979494,           !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    18.4350010926,           !- Vertex 4 X-coordinate {m}
    32.2620979494,           !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building - Bloc composant 2 - Surface 1 (7),  !- Name
    Transmittance schedule for Building - Bloc composant 2,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    1.9258609865,            !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    -.9672551415,            !- Vertex 1 Z-coordinate {m}
    1.9258609865,            !- Vertex 2 X-coordinate {m}
    13.6221572057,           !- Vertex 2 Y-coordinate {m}
    -.9672551415,            !- Vertex 2 Z-coordinate {m}
    1.9258609865,            !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    0.5327448585;            !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    Building - Bloc composant 2 - Surface 2 (8),  !- Name
    Transmittance schedule for Building - Bloc composant 2,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -14.8860338205,          !- Vertex 1 X-coordinate {m}
    13.6221572057,           !- Vertex 1 Y-coordinate {m}
    -.9672551415,            !- Vertex 1 Z-coordinate {m}
    -14.8860338205,          !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    -.9672551415,            !- Vertex 2 Z-coordinate {m}
    -14.8860338205,          !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    0.5327448585;            !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    Building - Bloc composant 2 - Surface 3 (9),  !- Name
    Transmittance schedule for Building - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.9258609865,            !- Vertex 1 X-coordinate {m}
    13.6221572057,           !- Vertex 1 Y-coordinate {m}
    -.9672551415,            !- Vertex 1 Z-coordinate {m}
    -14.8860338205,          !- Vertex 2 X-coordinate {m}
    13.6221572057,           !- Vertex 2 Y-coordinate {m}
    -.9672551415,            !- Vertex 2 Z-coordinate {m}
    -14.8860338205,          !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    0.5327448585,            !- Vertex 3 Z-coordinate {m}
    1.9258609865,            !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    0.5327448585;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building - Bloc composant 2 - Surface 4 (10),  !- Name
    Transmittance schedule for Building - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.8860338205,          !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    -.9672551415,            !- Vertex 1 Z-coordinate {m}
    1.9258609865,            !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    -.9672551415,            !- Vertex 2 Z-coordinate {m}
    1.9258609865,            !- Vertex 3 X-coordinate {m}
    5.0163136519,            !- Vertex 3 Y-coordinate {m}
    0.5327448585,            !- Vertex 3 Z-coordinate {m}
    -14.8860338205,          !- Vertex 4 X-coordinate {m}
    5.0163136519,            !- Vertex 4 Y-coordinate {m}
    0.5327448585;            !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Building - Bloc composant 2 - Surface 5 (11),  !- Name
    Transmittance schedule for Building - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.9258609865,            !- Vertex 1 X-coordinate {m}
    5.0163136519,            !- Vertex 1 Y-coordinate {m}
    -.9672551415,            !- Vertex 1 Z-coordinate {m}
    -14.8860338205,          !- Vertex 2 X-coordinate {m}
    5.0163136519,            !- Vertex 2 Y-coordinate {m}
    -.9672551415,            !- Vertex 2 Z-coordinate {m}
    -14.8860338205,          !- Vertex 3 X-coordinate {m}
    13.6221572057,           !- Vertex 3 Y-coordinate {m}
    -.9672551415,            !- Vertex 3 Z-coordinate {m}
    1.9258609865,            !- Vertex 4 X-coordinate {m}
    13.6221572057,           !- Vertex 4 Y-coordinate {m}
    -.9672551415;            !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People Block1:ApptX1W,   !- Name
    Block1:ApptX1W,          !- Zone or ZoneList Name
    Planning_occupation_activity,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0215,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 194,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 194,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People Block1:ApptX1E1,  !- Name
    Block1:ApptX1E1,         !- Zone or ZoneList Name
    Planning_occupation_activity,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0215,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 202,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 202,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People Block1:ApptX1E,   !- Name
    Block1:ApptX1E,          !- Zone or ZoneList Name
    Planning_occupation_activity,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0215,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 209,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 209,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People Block2:ApptX2W,   !- Name
    Block2:ApptX2W,          !- Zone or ZoneList Name
    Planning_occupation_activity,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0215,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 226,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 226,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

People,
    People Block2:ApptX2E,   !- Name
    Block2:ApptX2E,          !- Zone or ZoneList Name
    Planning_occupation_activity,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0215,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 233,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 233,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Block1:ApptX1W General lighting,  !- Name
    Block1:ApptX1W,          !- Zone or ZoneList Name
    Residential Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:ApptX1W#GeneralLights;  !- End-Use Subcategory

Lights,
    Block1:ApptX1E1 General lighting,  !- Name
    Block1:ApptX1E1,         !- Zone or ZoneList Name
    Residential Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:ApptX1E1#GeneralLights;  !- End-Use Subcategory

Lights,
    Block1:ApptX1E General lighting,  !- Name
    Block1:ApptX1E,          !- Zone or ZoneList Name
    Residential Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:ApptX1E#GeneralLights;  !- End-Use Subcategory

Lights,
    Block2:ApptX2W General lighting,  !- Name
    Block2:ApptX2W,          !- Zone or ZoneList Name
    Residential Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:ApptX2W#GeneralLights;  !- End-Use Subcategory

Lights,
    Block2:ApptX2E General lighting,  !- Name
    Block2:ApptX2E,          !- Zone or ZoneList Name
    Residential Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:ApptX2E#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

! Miscellaneous gain 1
OtherEquipment,
    Block1:ApptX1W Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:ApptX1W,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.03,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:ApptX1W#02;  !- End-Use Subcategory

! Miscellaneous gain 1
OtherEquipment,
    Block1:ApptX1E1 Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:ApptX1E1,         !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.03,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:ApptX1E1#02;  !- End-Use Subcategory

! Miscellaneous gain 1
OtherEquipment,
    Block1:ApptX1E Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:ApptX1E,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.03,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:ApptX1E#02;  !- End-Use Subcategory

! Miscellaneous gain 1
OtherEquipment,
    Block2:ApptX2W Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block2:ApptX2W,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.03,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block2:ApptX2W#02;  !- End-Use Subcategory

! Miscellaneous gain 1
OtherEquipment,
    Block2:ApptX2E Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block2:ApptX2E,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.03,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block2:ApptX2E#02;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Block1:ApptX1W Infiltration,  !- Name
    Block1:ApptX1W,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.025442,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1:ApptX1E1 Infiltration,  !- Name
    Block1:ApptX1E1,         !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.019274,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1:ApptX1E Infiltration,  !- Name
    Block1:ApptX1E,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005763,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block2:ApptX2W Infiltration,  !- Name
    Block2:ApptX2W,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.025476,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block2:ApptX2E Infiltration,  !- Name
    Block2:ApptX2E,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.025476,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Block1:ApptX1W,          !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0.5,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Planning_occupation_activity;  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block1:ApptX1E1,         !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0.5,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Planning_occupation_activity;  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block1:ApptX1E,          !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0.5,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Planning_occupation_activity;  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block2:ApptX2W,          !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0.5,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Planning_occupation_activity;  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block2:ApptX2E,          !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0.5,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Planning_occupation_activity;  !- Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    Block1:ApptX1W,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Block1:ApptX1E1,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Block1:ApptX1E,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Block2:ApptX2W,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Block2:ApptX2E,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Block1:ApptX1W,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:ApptX1W,          !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:ApptX1W,          !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Block1:ApptX1E1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:ApptX1E1,         !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:ApptX1E1,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Block1:ApptX1E,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:ApptX1E,          !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:ApptX1E,          !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Block2:ApptX2W,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block2:ApptX2W,          !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:ApptX2W,          !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Block2:ApptX2E,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block2:ApptX2E,          !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:ApptX2E,          !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Block1:ApptX1W Thermostat,  !- Name
    Block1:ApptX1W,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:ApptX1W;  !- Control 1 Name

ZoneControl:Thermostat,
    Block1:ApptX1E1 Thermostat,  !- Name
    Block1:ApptX1E1,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:ApptX1E1;  !- Control 1 Name

ZoneControl:Thermostat,
    Block1:ApptX1E Thermostat,  !- Name
    Block1:ApptX1E,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:ApptX1E;  !- Control 1 Name

ZoneControl:Thermostat,
    Block2:ApptX2W Thermostat,  !- Name
    Block2:ApptX2W,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:ApptX2W;  !- Control 1 Name

ZoneControl:Thermostat,
    Block2:ApptX2E Thermostat,  !- Name
    Block2:ApptX2E,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:ApptX2E;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:ApptX1W,  !- Name
    Block1:ApptX1W Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:ApptX1W Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:ApptX1E1,  !- Name
    Block1:ApptX1E1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:ApptX1E1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:ApptX1E,  !- Name
    Block1:ApptX1E Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:ApptX1E Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:ApptX2W,  !- Name
    Block2:ApptX2W Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:ApptX2W Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:ApptX2E,  !- Name
    Block2:ApptX2E Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:ApptX2E Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    Block1:ApptX1W Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:ApptX1W In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Block1:ApptX1W Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:ApptX1W Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:ApptX1W,          !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Block1:ApptX1E1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:ApptX1E1 In, !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Block1:ApptX1E1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:ApptX1E1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:ApptX1E1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Block1:ApptX1E Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:ApptX1E In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Block1:ApptX1E Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:ApptX1E Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:ApptX1E,          !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Block2:ApptX2W Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:ApptX2W In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Block2:ApptX2W Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:ApptX2W Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block2:ApptX2W,          !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Block2:ApptX2E Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:ApptX2E In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.016,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Block2:ApptX2E Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:ApptX2E Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block2:ApptX2E,          !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Block1:ApptX1W Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:ApptX1W Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1:ApptX1E1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:ApptX1E1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1:ApptX1E Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:ApptX1E Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block2:ApptX2W Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:ApptX2W Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block2:ApptX2E Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:ApptX2E Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Block1:ApptX1W,          !- Zone Name
    Block1:ApptX1W Equipment,!- Zone Conditioning Equipment List Name
    Block1:ApptX1W Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:ApptX1W Zone,!- Zone Air Node Name
    Node Block1:ApptX1W Out; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1:ApptX1E1,         !- Zone Name
    Block1:ApptX1E1 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:ApptX1E1 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:ApptX1E1 Zone,  !- Zone Air Node Name
    Node Block1:ApptX1E1 Out;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1:ApptX1E,          !- Zone Name
    Block1:ApptX1E Equipment,!- Zone Conditioning Equipment List Name
    Block1:ApptX1E Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:ApptX1E Zone,!- Zone Air Node Name
    Node Block1:ApptX1E Out; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block2:ApptX2W,          !- Zone Name
    Block2:ApptX2W Equipment,!- Zone Conditioning Equipment List Name
    Block2:ApptX2W Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:ApptX2W Zone,!- Zone Air Node Name
    Node Block2:ApptX2W Out; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block2:ApptX2E,          !- Zone Name
    Block2:ApptX2E Equipment,!- Zone Conditioning Equipment List Name
    Block2:ApptX2E Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:ApptX2E Zone,!- Zone Air Node Name
    Node Block2:ApptX2E Out; !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Block1:ApptX1W Inlets,   !- Name
    Node Block1:ApptX1W In;  !- Node 1 Name

NodeList,
    Block1:ApptX1E1 Inlets,  !- Name
    Node Block1:ApptX1E1 In; !- Node 1 Name

NodeList,
    Block1:ApptX1E Inlets,   !- Name
    Node Block1:ApptX1E In;  !- Node 1 Name

NodeList,
    Block2:ApptX2W Inlets,   !- Name
    Node Block2:ApptX2W In;  !- Node 1 Name

NodeList,
    Block2:ApptX2E Inlets,   !- Name
    Node Block2:ApptX2E In;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

! DHW 1
WaterUse:Equipment,
    DHW Block1:ApptX1W,      !- Name
    DHW Block1:ApptX1W,      !- End-Use Subcategory
    6.98286903618316E-05,    !- Peak Flow Rate {m3/s}
    Planning_occupation_activity,  !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:ApptX1W,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:ApptX1W,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:ApptX1W,  !- Cold Water Supply Temperature Schedule Name
    Block1:ApptX1W;          !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Block1:ApptX1E1,     !- Name
    DHW Block1:ApptX1E1,     !- End-Use Subcategory
    5.28999359590138E-05,    !- Peak Flow Rate {m3/s}
    Planning_occupation_activity,  !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:ApptX1E1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:ApptX1E1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:ApptX1E1,  !- Cold Water Supply Temperature Schedule Name
    Block1:ApptX1E1;         !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Block1:ApptX1E,      !- Name
    DHW Block1:ApptX1E,      !- End-Use Subcategory
    1.58162023695165E-05,    !- Peak Flow Rate {m3/s}
    Planning_occupation_activity,  !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:ApptX1E,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:ApptX1E,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:ApptX1E,  !- Cold Water Supply Temperature Schedule Name
    Block1:ApptX1E;          !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Block2:ApptX2W,      !- Name
    DHW Block2:ApptX2W,      !- End-Use Subcategory
    7.23330131284022E-05,    !- Peak Flow Rate {m3/s}
    Planning_occupation_activity,  !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block2:ApptX2W,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block2:ApptX2W,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block2:ApptX2W,  !- Cold Water Supply Temperature Schedule Name
    Block2:ApptX2W;          !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Block2:ApptX2E,      !- Name
    DHW Block2:ApptX2E,      !- End-Use Subcategory
    7.23330131284022E-05,    !- Peak Flow Rate {m3/s}
    Planning_occupation_activity,  !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block2:ApptX2E,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block2:ApptX2E,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block2:ApptX2E,  !- Cold Water Supply Temperature Schedule Name
    Block2:ApptX2E;          !- Zone Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

